<!--
Code generated by nsdctl generate docs; DO NOT EDIT.

Generator: nsdctl dev (go-iec61850-model v0.10.3, output format 7)
Distribution: publishable (permitted by the lock file)
Namespaces:
  (Tr)IEC 61850-90-11:2019A2 sha256:b835d6bccacbb4c72abeeeb45babf33c3bc1b4bf919dd7e3b2afb9708cac4650 package-sha256:63401cd1e065d4363554db52d6fc567e4407c8d68fec42814ef9781d61874724
  (Tr)IEC 61850-90-14:2020A3 sha256:f9bcb0a9faa3dde20757358047941760c4d28ce658f6e0798e90a4b1c18cc5d4 package-sha256:d6f06ace3eca3d7f9ad089f48c2407652dca8c479964bf051a4f22c92e652edd
  (Tr)IEC 61850-90-21:2022A2 sha256:cc959cf716195ae95e430981bf2f5075658ff37fedf1fea3359fe9a152aca3df package-sha256:d6df9731479ae2a2cf053ca3e2e3b0efa1a0d72e53d3ea5be10f4435597126e6
  (Tr)IEC 61850-90-4:2018A sha256:df396e2d5fe5f85936349044b05555d2cadb95a363200be675e1b0b93c1ca532 package-sha256:99319b01bbe868fd5631150df168175c74f446b9e2cacc62544d111998cf984f
  (Tr)IEC 61850-90-9:2018A3 sha256:ffb4b59b0c2b2343669c5d884c65966dc93d5f42eccd5d3beca4715fbbf41c42 package-sha256:68a86c06177ecf48e7fd2a580a81bec7f4a3dba5a0dddc259f4179da48213911
  (Tr)IEC61850-90-3:2015B sha256:096cef9f043a84aae0ec495d79926a0faee335235221b28dcc260e8bfb685010 package-sha256:813b32e8c5a20526f80c9cbf450cc4e5a983b90206885038d2c16c53c8e2e646
  (Tr)IEC61850-90-6:2018A5 sha256:6ab86fe0b3c41d9d637537d39d4951d81cd5a3754b3d3a7ccfea7662402dd83e package-sha256:f1c9d0f35f6c093a5a5aba04c86b2d552daae60cdd8bd0c7e723ee5187accc97
  (Tr)IEC61850-90-6:2018B sha256:a00f4e6952893a621580cf5371564c209da45ea077afa3ae403f34a248bc8380 package-sha256:083347f18438d3fbb83c80622a2f31097b9224ac728ce97b62fa7758bfbc392b
  IEC 61850-7-2:2007A2 sha256:404f4ffaef5d67e954ab34a75d44b942376a1aa3032b2b6906c3f2f0e095c1c0 package-sha256:d6c423b3d65d09cfbfb1b7dcf30da0099ee7daa4370256ecf16e01b8da140819
  IEC 61850-7-2:2007A3 sha256:31d7610928517b8398fc006dc98eb45a1b5dd983a2459f2fd518b8c5b5fa8455 package-sha256:14e339626f440d7c7208f7b3d37a064d1e9e86a95624acb4a3e7646012a59258
  IEC 61850-7-2:2007B3 sha256:236c7aab5c7a291251cbe89c72c90e9187fee2123c561c71c026e6242d063193 package-sha256:19f10537be3d0b6d786d6929db597cd97f0057c19dbdb90af3b02b87c28acd35
  IEC 61850-7-2:2007B4 sha256:9875e309190b7b60d6bc12a268d3a80894c8261bf281378ed0bf593c94209cb0 package-sha256:4972390cfecd05e0bcf4a2660d517737ef4b175d9ae5c6de72e142e059a71e66
  IEC 61850-7-2:2007B5 sha256:fc1ba1782c4f1b5992ed54d61ad71489e6dd664708833c7a120f616445ec10b5 package-sha256:dbcdaa965ce418b286bd6d1485fe095a029a2006cf7dccb0c898db87a6294aed
  IEC 61850-7-2:2007B6 sha256:19b129736e78abbc166135d9f02ba2a1535b38c4a3149bd74410ee785437e5b8 package-sha256:d2ecb929472fcad26b2c38e4501ad10a3a3cde03b609d9363c0e5a41febb498b
  IEC 61850-7-3:2007A2 sha256:036979c51cd56343cb592bbec38d3a7f9962daf463911b8837a075ca4522ffac package-sha256:05c0ab6fd2e3673389d6a6179f93647082b7e787897b7c98545a48603256a365
  IEC 61850-7-3:2007A3 sha256:a58c8379cf859d560f98dcfb3a4b6d0aede049d474a76b62ccb23404cfabcbf4 package-sha256:3f32e5b652438cc6a5e1ff90070aedbf0c79f2c5234b07e0650861f211b0d8e2
  IEC 61850-7-3:2007B3 sha256:c78f3f6816b4ca5f47183f5a2bf391f510c8a422bf937b152bf6e635c11db7b5 package-sha256:fd7ec05220c5c3d5446e542d384b02f31f43e41e0de36fc43d961a692c536e09
  IEC 61850-7-3:2007B4 sha256:25f07c06650a7fd13d71f06a1c8cb42f2dc538b797aaa88c029400d844ce36d0 package-sha256:3adbda14ea5ab93f08bc386eca93786f2017e829f8576c52298c1a967ffdd068
  IEC 61850-7-3:2007B5 sha256:ea9c97dcedac1efa5a699d962754567afee4ca4d2c8b11b4664055413b0b0b54 package-sha256:0473837e5d7db57833f5b16cab083443d69346502a3a547aa21fd5250b7b3194
  IEC 61850-7-3:2007B6 sha256:75cc3a4cad64e0ecf9062217e329f2b2a2e46f864a938600f9c3238f7a85e9f0 package-sha256:5305aa90706db1ceb06f48f7769e1744122ab6f58452aee338d3f163e20b7382
  IEC 61850-7-4:2007A2 sha256:6c2a755c0678b02174d77d0d000a1472ac8087756ff21267364163d67c57aac9 package-sha256:471515911a0f908d91bc247ded36cf84a57c804649e65f02229a8ab942679910
  IEC 61850-7-4:2007A3 sha256:16a45ef1953a52bab209693ef7b734a2ed563048be4c4d452841904d19a032d4 package-sha256:b38202577ddfd594cba8e9df3c6e30f2df1a9c5a9165057af3d6ae3b32089427
  IEC 61850-7-4:2007B3 sha256:11ec4aa42f8d6ab6b5a5e12e75f09510051d2c032eba9749da335b12ea297c2e package-sha256:43364791dff8d11fa8d24e997567217f9ba76a520bba6b18b2113572760e2259
  IEC 61850-7-4:2007B4 sha256:cd54fef034c53b1a3837cc75b61e6b847ef3de9280ea3248417c2cfd3bc47a26 package-sha256:9cef55368fe57bdceb70b04c3ec8273d97be3d764dd2bf6e9f083c5c414541f7
  IEC 61850-7-4:2007B5 sha256:c13043f243b4540a2a88e4dbc480e4eb1f68ac2eee83e9e2c4c2502f671b2934 package-sha256:b79796003410c7da7b4d34f36937ad0e870d0063964e3a3270eb27b3c29a0a5f
  IEC 61850-7-4:2007B6 sha256:5acf1bdb3f4674be8556768b411e9d14fb4e01f38d7471235b9adb0e490b8bcb package-sha256:429c9b5cad3e6e804c1e6cc0efdc59659bf03096b9693ff3cf920ff5caf8203a
  IEC 61850-7-410:2024A4 sha256:0ab8091270d7f536d7a4bf23f627f4f9d0b7e4411659dc831902d4757e539ef4 package-sha256:dd6231f14072d3d0d159da4664659fe3c4137c77eab9aba6214ff3a7e3cd6701
  IEC 61850-7-420:2019A4 sha256:9d7bd2871349f75cb3a9b1a1652685e5cde4badee22fea650da3a28d02c210fd package-sha256:0b6774ea69a00295d22ddf4409c819fd943dbfb7d24661e0a0db0a35b70451fe
Attribution: derived from IEC code components, © IEC; see NOTICE.md for the notices and license.
-->

# Common data classes

## ACD

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| general | data attribute | BOOLEAN | ST | M | dchg |
| dirGeneral | data attribute | FaultDirectionKind | ST | M | dchg |
| phsA | data attribute | BOOLEAN | ST | AllOrNonePerGroup(1) | dchg |
| dirPhsA | data attribute | PhaseFaultDirectionKind | ST | AllOrNonePerGroup(1) | dchg |
| phsB | data attribute | BOOLEAN | ST | AllOrNonePerGroup(2) | dchg |
| dirPhsB | data attribute | PhaseFaultDirectionKind | ST | AllOrNonePerGroup(2) | dchg |
| phsC | data attribute | BOOLEAN | ST | AllOrNonePerGroup(3) | dchg |
| dirPhsC | data attribute | PhaseFaultDirectionKind | ST | AllOrNonePerGroup(3) | dchg |
| neut | data attribute | BOOLEAN | ST | AllOrNonePerGroup(4) | dchg |
| dirNeut | data attribute | PhaseFaultDirectionKind | ST | AllOrNonePerGroup(4) | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ACT

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| general | data attribute | BOOLEAN | ST | M | dchg |
| phsA | data attribute | BOOLEAN | ST | O | dchg |
| phsB | data attribute | BOOLEAN | ST | O | dchg |
| phsC | data attribute | BOOLEAN | ST | O | dchg |
| neut | data attribute | BOOLEAN | ST | O | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| originSrc | data attribute | Originator | ST | O | - |
| operTmPhsA | data attribute | Timestamp | ST | O | - |
| operTmPhsB | data attribute | Timestamp | ST | O | - |
| operTmPhsC | data attribute | Timestamp | ST | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## APC

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| origin | data attribute | Originator | MX | O | - |
| ctlNum | data attribute | INT8U | MX | O | - |
| mxVal | data attribute | AnalogueValue | MX | MAllOrNonePerGroup(1) | dchg |
| q | data attribute | Quality | MX | MAllOrNonePerGroup(1) | qchg |
| t | data attribute | Timestamp | MX | MAllOrNonePerGroup(1) | - |
| stSeld | data attribute | BOOLEAN | MX | MOsbo | dchg |
| opRcvd | data attribute | BOOLEAN | OR | O | dchg |
| opOk | data attribute | BOOLEAN | OR | O | dchg |
| tOpOk | data attribute | Timestamp | OR | O | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | AnalogueValue | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| ctlModel | data attribute | CtlModelKind | CF | M | dchg |
| sboTimeout | data attribute | INT32U | CF | MOsbo | dchg |
| sboClass | data attribute | SboClassKind | CF | O | dchg |
| units | data attribute | Unit | CF | O | dchg |
| db | data attribute | INT32U | CF | O | dchg |
| sVC | data attribute | ScaledValueConfig | CF | MFscaledAV | dchg |
| minVal | data attribute | AnalogueValue | CF | O | dchg |
| maxVal | data attribute | AnalogueValue | CF | O | dchg |
| stepSize | data attribute | AnalogueValue | CF | O | dchg |
| operTimeout | data attribute | INT32U | CF | MOenhanced | dchg |
| dbRef | data attribute | FLOAT32 | CF | MO(db) | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ASG/SE

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setMag | data attribute | AnalogueValueCtl | SE | M | - |
| units | data attribute | Unit | CF | O | dchg |
| sVC | data attribute | ScaledValueConfig | CF | MFscaledAV | dchg |
| minVal | data attribute | AnalogueValue | CF | O | dchg |
| maxVal | data attribute | AnalogueValue | CF | O | dchg |
| stepSize | data attribute | AnalogueValue | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ASG/SG

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setMag | data attribute | AnalogueValueCtl | SG | M | - |
| units | data attribute | Unit | CF | O | dchg |
| sVC | data attribute | ScaledValueConfig | CF | MFscaledAV | dchg |
| minVal | data attribute | AnalogueValue | CF | O | dchg |
| maxVal | data attribute | AnalogueValue | CF | O | dchg |
| stepSize | data attribute | AnalogueValue | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ASG/SP

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setMag | data attribute | AnalogueValueCtl | SP | M | dchg |
| units | data attribute | Unit | CF | O | dchg |
| sVC | data attribute | ScaledValueConfig | CF | MFscaledAV | dchg |
| minVal | data attribute | AnalogueValue | CF | O | dchg |
| maxVal | data attribute | AnalogueValue | CF | O | dchg |
| stepSize | data attribute | AnalogueValue | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## BAC

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| origin | data attribute | Originator | MX | O | - |
| ctlNum | data attribute | INT8U | MX | O | - |
| mxVal | data attribute | AnalogueValue | MX | MAllOrNonePerGroup(1) | dchg |
| q | data attribute | Quality | MX | MAllOrNonePerGroup(1) | qchg |
| t | data attribute | Timestamp | MX | MAllOrNonePerGroup(1) | - |
| stSeld | data attribute | BOOLEAN | MX | MOsbo | dchg |
| opRcvd | data attribute | BOOLEAN | OR | O | dchg |
| opOk | data attribute | BOOLEAN | OR | O | dchg |
| tOpOk | data attribute | Timestamp | OR | O | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | AnalogueValue | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| persistent | data attribute | BOOLEAN | CF | M | dchg |
| ctlModel | data attribute | CtlModelKind | CF | M | dchg |
| sboTimeout | data attribute | INT32U | CF | MOsbo | dchg |
| sboClass | data attribute | SboClassKind | CF | O | dchg |
| units | data attribute | Unit | CF | O | dchg |
| db | data attribute | INT32U | CF | O | dchg |
| sVC | data attribute | ScaledValueConfig | CF | MFscaledAV | dchg |
| minVal | data attribute | AnalogueValue | CF | O | dchg |
| maxVal | data attribute | AnalogueValue | CF | O | dchg |
| stepSize | data attribute | AnalogueValue | CF | O | dchg |
| operTimeout | data attribute | INT32U | CF | MOenhanced | dchg |
| dbRef | data attribute | FLOAT32 | CF | MO(db) | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## BCR

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| actVal | data attribute | INT64 | ST | AllAtLeastOneGroup(2) | dchg |
| frVal | data attribute | INT64 | ST | AllAtLeastOneGroup(1) | dupd |
| frTm | data attribute | Timestamp | ST | AllAtLeastOneGroup(1) | - |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | AllAtLeastOneGroup(2) | - |
| units | data attribute | Unit | CF | O | dchg |
| pulsQty | data attribute | FLOAT32 | CF | M | dchg |
| frEna | data attribute | BOOLEAN | CF | AllAtLeastOneGroup(1) | dchg |
| strTm | data attribute | Timestamp | CF | OF(frVal) | dchg |
| frPd | data attribute | INT32 | CF | AllAtLeastOneGroup(1) | dchg |
| frRs | data attribute | BOOLEAN | CF | AllAtLeastOneGroup(1) | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## BSC

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| origin | data attribute | Originator | ST | O | - |
| ctlNum | data attribute | INT8U | ST | O | - |
| valWTr | data attribute | ValWithTrans | ST | MAllOrNonePerGroup(1) | dchg |
| q | data attribute | Quality | ST | MAllOrNonePerGroup(1) | qchg |
| t | data attribute | Timestamp | ST | MAllOrNonePerGroup(1) | - |
| stSeld | data attribute | BOOLEAN | ST | MOsbo | dchg |
| opRcvd | data attribute | BOOLEAN | OR | O | dchg |
| opOk | data attribute | BOOLEAN | OR | O | dchg |
| tOpOk | data attribute | Timestamp | OR | O | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | ValWithTrans | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| persistent | data attribute | BOOLEAN | CF | M | dchg |
| ctlModel | data attribute | CtlModelKind | CF | M | dchg |
| sboTimeout | data attribute | INT32U | CF | MOsbo | dchg |
| sboClass | data attribute | SboClassKind | CF | O | dchg |
| minVal | data attribute | INT8 | CF | O | dchg |
| maxVal | data attribute | INT8 | CF | O | dchg |
| operTimeout | data attribute | INT32U | CF | MOenhanced | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## BTS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| objRef | data attribute | ObjRef | SR | M | dupd |
| serviceType | data attribute | ServiceNameKind | SR | M | - |
| errorCode | data attribute | ServiceStatusKind | SR | M | - |
| originatorID | data attribute | Octet64 | SR | O | - |
| t | data attribute | Timestamp | SR | M | - |
| certIssuer | data attribute | Unicode255 | SR | O | - |
| rptID | data attribute | VisString129 | SR | M | - |
| rptEna | data attribute | BOOLEAN | SR | M | - |
| datSet | data attribute | ObjRef | SR | M | - |
| confRev | data attribute | INT32U | SR | M | - |
| optFlds | data attribute | OptFlds | SR | M | - |
| bufTm | data attribute | INT32U | SR | M | - |
| sqNum | data attribute | INT16U | SR | M | - |
| trgOps | data attribute | TrgOps | SR | M | - |
| intgPd | data attribute | INT32U | SR | M | - |
| gi | data attribute | BOOLEAN | SR | M | - |
| purgeBuf | data attribute | BOOLEAN | SR | M | - |
| entryID | data attribute | EntryID | SR | M | - |
| timeOfEntry | data attribute | EntryTime | SR | M | - |
| resvTms | data attribute | INT16 | SR | O | - |
| owner | data attribute | Octet64 | SR | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CMV

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| instCVal | data attribute | Vector | MX | O | - |
| cVal | data attribute | Vector | MX | M | dchg, dupd |
| range | data attribute | RangeKind | MX | O | dchg |
| rangeAng | data attribute | RangeKind | MX | O | dchg |
| q | data attribute | Quality | MX | M | qchg |
| t | data attribute | Timestamp | MX | M | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subCVal | data attribute | Vector | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| units | data attribute | Unit | CF | O | dchg |
| db | data attribute | INT32U | CF | O | dchg |
| dbAng | data attribute | INT32U | CF | O | dchg |
| zeroDb | data attribute | INT32U | CF | O | dchg |
| rangeC | data attribute | RangeConfig | CF | MO(range) | dchg |
| rangeAngC | data attribute | RangeConfig | CF | MO(rangeAng) | dchg |
| magSVC | data attribute | ScaledValueConfig | CF | MFscaledMagV | dchg |
| angSVC | data attribute | ScaledValueConfig | CF | MFscaledAngV | dchg |
| angRef | data attribute | PhaseAngleReferenceKind | CF | O | dchg |
| smpRate | data attribute | INT32U | CF | O | dchg |
| dbRef | data attribute | FLOAT32 | CF | MO(db) | dchg |
| zeroDbRef | data attribute | FLOAT32 | CF | MO(zeroDb) | dchg |
| dbAngRef | data attribute | FLOAT32 | CF | MO(dbAng) | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CSD

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| xUnits | data attribute | Unit | DC | M | - |
| xD | data attribute | VisString255 | DC | M | - |
| xDU | data attribute | Unicode255 | DC | O | - |
| yUnits | data attribute | Unit | DC | M | - |
| yD | data attribute | VisString255 | DC | M | - |
| yDU | data attribute | Unicode255 | DC | O | - |
| zUnits | data attribute | Unit | DC | O | - |
| zD | data attribute | VisString255 | DC | O | - |
| zDU | data attribute | Unicode255 | DC | O | - |
| numPts | data attribute | INT16U | DC | M | - |
| crvPts | data attribute | Point | DC | M | array |
| maxPts | data attribute | INT16U | CF | M | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CSG/SE

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| pointZ | data attribute | FLOAT32 | SE | O | - |
| numPts | data attribute | INT16U | SE | M | - |
| crvPts | data attribute | Point | SE | M | array |
| xUnits | data attribute | Unit | CF | M | dchg |
| yUnits | data attribute | Unit | CF | M | dchg |
| zUnits | data attribute | Unit | CF | O | dchg |
| maxPts | data attribute | INT16U | CF | M | dchg |
| xD | data attribute | VisString255 | DC | M | - |
| xDU | data attribute | Unicode255 | DC | O | - |
| yD | data attribute | VisString255 | DC | M | - |
| yDU | data attribute | Unicode255 | DC | O | - |
| zD | data attribute | VisString255 | DC | O | - |
| zDU | data attribute | Unicode255 | DC | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CSG/SG

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| pointZ | data attribute | FLOAT32 | SG | O | - |
| numPts | data attribute | INT16U | SG | M | - |
| crvPts | data attribute | Point | SG | M | array |
| xUnits | data attribute | Unit | CF | M | dchg |
| yUnits | data attribute | Unit | CF | M | dchg |
| zUnits | data attribute | Unit | CF | O | dchg |
| maxPts | data attribute | INT16U | CF | M | dchg |
| xD | data attribute | VisString255 | DC | M | - |
| xDU | data attribute | Unicode255 | DC | O | - |
| yD | data attribute | VisString255 | DC | M | - |
| yDU | data attribute | Unicode255 | DC | O | - |
| zD | data attribute | VisString255 | DC | O | - |
| zDU | data attribute | Unicode255 | DC | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CSG/SP

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| pointZ | data attribute | FLOAT32 | SP | O | dchg |
| numPts | data attribute | INT16U | SP | M | dchg |
| crvPts | data attribute | Point | SP | M | dchg, array |
| xUnits | data attribute | Unit | CF | M | dchg |
| yUnits | data attribute | Unit | CF | M | dchg |
| zUnits | data attribute | Unit | CF | O | dchg |
| maxPts | data attribute | INT16U | CF | M | dchg |
| xD | data attribute | VisString255 | DC | M | - |
| xDU | data attribute | Unicode255 | DC | O | - |
| yD | data attribute | VisString255 | DC | M | - |
| yDU | data attribute | Unicode255 | DC | O | - |
| zD | data attribute | VisString255 | DC | O | - |
| zDU | data attribute | Unicode255 | DC | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CST

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| objRef | data attribute | ObjRef | SR | M | dupd |
| serviceType | data attribute | ServiceNameKind | SR | M | - |
| errorCode | data attribute | ServiceStatusKind | SR | M | - |
| originatorID | data attribute | Octet64 | SR | O | - |
| t | data attribute | Timestamp | SR | M | - |
| certIssuer | data attribute | Unicode255 | SR | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CTS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| objRef | data attribute | ObjRef | SR | M | dupd |
| serviceType | data attribute | ServiceNameKind | SR | M | - |
| errorCode | data attribute | ServiceStatusKind | SR | M | - |
| originatorID | data attribute | Octet64 | SR | O | - |
| t | data attribute | Timestamp | SR | M | - |
| certIssuer | data attribute | Unicode255 | SR | O | - |
| ctlVal | data attribute | (undefined, from data object) | SR | M | - |
| operTm | data attribute | Timestamp | SR | MOoperTm | - |
| origin | data attribute | Originator | SR | M | - |
| ctlNum | data attribute | INT8U | SR | M | - |
| T | data attribute | Timestamp | SR | M | - |
| Test | data attribute | BOOLEAN | SR | M | - |
| Check | data attribute | Check | SR | M | - |
| respAddCause | data attribute | ControlServiceStatusKind | SR | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CUG/SE

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| cur | data attribute | Currency | SE | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CUG/SG

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| cur | data attribute | Currency | SG | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CUG/SP

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| cur | data attribute | Currency | SP | M | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CURVE/SE

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setCharact | data attribute | CurveCharKind | SE | M | - |
| setParA | data attribute | FLOAT32 | SE | O | - |
| setParB | data attribute | FLOAT32 | SE | O | - |
| setParC | data attribute | FLOAT32 | SE | O | - |
| setParD | data attribute | FLOAT32 | SE | O | - |
| setParE | data attribute | FLOAT32 | SE | O | - |
| setParF | data attribute | FLOAT32 | SE | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CURVE/SG

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setCharact | data attribute | CurveCharKind | SG | M | - |
| setParA | data attribute | FLOAT32 | SG | O | - |
| setParB | data attribute | FLOAT32 | SG | O | - |
| setParC | data attribute | FLOAT32 | SG | O | - |
| setParD | data attribute | FLOAT32 | SG | O | - |
| setParE | data attribute | FLOAT32 | SG | O | - |
| setParF | data attribute | FLOAT32 | SG | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## CURVE/SP

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setCharact | data attribute | CurveCharKind | SP | M | dchg |
| setParA | data attribute | FLOAT32 | SP | O | dchg |
| setParB | data attribute | FLOAT32 | SP | O | dchg |
| setParC | data attribute | FLOAT32 | SP | O | dchg |
| setParD | data attribute | FLOAT32 | SP | O | dchg |
| setParE | data attribute | FLOAT32 | SP | O | dchg |
| setParF | data attribute | FLOAT32 | SP | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## DEL

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| phsAB | sub data object | CMV | - | AtLeastOne(1) | - |
| phsBC | sub data object | CMV | - | AtLeastOne(1) | - |
| phsCA | sub data object | CMV | - | AtLeastOne(1) | - |
| angRef | data attribute | PhaseAngleReferenceKind | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## DPC

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| origin | data attribute | Originator | ST | O | - |
| ctlNum | data attribute | INT8U | ST | O | - |
| stVal | data attribute | Dbpos | ST | M | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| stSeld | data attribute | BOOLEAN | ST | MOsbo | dchg |
| opRcvd | data attribute | BOOLEAN | OR | O | dchg |
| opOk | data attribute | BOOLEAN | OR | O | dchg |
| tOpOk | data attribute | Timestamp | OR | O | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | Dbpos | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| pulseConfig | data attribute | PulseConfig | CF | O | dchg |
| ctlModel | data attribute | CtlModelKind | CF | M | dchg |
| sboTimeout | data attribute | INT32U | CF | MOsbo | dchg |
| sboClass | data attribute | SboClassKind | CF | O | dchg |
| operTimeout | data attribute | INT32U | CF | MOenhanced | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## DPL

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| vendor | data attribute | VisString255 | DC | M | - |
| hwRev | data attribute | VisString255 | DC | O | - |
| swRev | data attribute | VisString255 | DC | O | - |
| serNum | data attribute | VisString255 | DC | O | - |
| model | data attribute | VisString255 | DC | O | - |
| location | data attribute | VisString255 | DC | O | - |
| name | data attribute | VisString64 | DC | O | - |
| owner | data attribute | VisString255 | DC | O | - |
| ePSName | data attribute | VisString255 | DC | O | - |
| primeOper | data attribute | VisString255 | DC | O | - |
| secondOper | data attribute | VisString255 | DC | O | - |
| latitude | data attribute | FLOAT32 | DC | O | - |
| longitude | data attribute | FLOAT32 | DC | O | - |
| altitude | data attribute | FLOAT32 | DC | O | - |
| mRID | data attribute | VisString255 | DC | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## DPS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| stVal | data attribute | Dbpos | ST | M | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | Dbpos | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ENC

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| origin | data attribute | Originator | ST | O | - |
| ctlNum | data attribute | INT8U | ST | O | - |
| stVal | data attribute | (ENUMERATED, from data object) | ST | M | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| stSeld | data attribute | BOOLEAN | ST | MOsbo | dchg |
| opRcvd | data attribute | BOOLEAN | OR | O | dchg |
| opOk | data attribute | BOOLEAN | OR | O | dchg |
| tOpOk | data attribute | Timestamp | OR | O | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | (ENUMERATED, from data object) | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| ctlModel | data attribute | CtlModelKind | CF | M | dchg |
| sboTimeout | data attribute | INT32U | CF | MOsbo | dchg |
| sboClass | data attribute | SboClassKind | CF | O | dchg |
| operTimeout | data attribute | INT32U | CF | MOenhanced | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ENG/SE

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | (ENUMERATED, from data object) | SE | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ENG/SG

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | (ENUMERATED, from data object) | SG | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ENG/SP

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | (ENUMERATED, from data object) | SP | M | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ENS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| stVal | data attribute | (ENUMERATED, from data object) | ST | M | dchg, dupd |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | (ENUMERATED, from data object) | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## GTS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| objRef | data attribute | ObjRef | SR | M | dupd |
| serviceType | data attribute | ServiceNameKind | SR | M | - |
| errorCode | data attribute | ServiceStatusKind | SR | M | - |
| originatorID | data attribute | Octet64 | SR | O | - |
| t | data attribute | Timestamp | SR | M | - |
| certIssuer | data attribute | Unicode255 | SR | O | - |
| goEna | data attribute | BOOLEAN | SR | M | - |
| goID | data attribute | VisString129 | SR | M | - |
| datSet | data attribute | ObjRef | SR | M | - |
| confRev | data attribute | INT32U | SR | M | - |
| ndsCom | data attribute | BOOLEAN | SR | M | - |
| dstAddress | data attribute | (SCSM, from data object) | SR | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## HDEL

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| phsABHar | sub data object | CMV | - | M | - |
| phsBCHar | sub data object | CMV | - | O | - |
| phsCAHar | sub data object | CMV | - | O | - |
| numHar | data attribute | INT16U | CF | M | dchg |
| numCyc | data attribute | INT16U | CF | M | dchg |
| evalTm | data attribute | INT16U | CF | M | dchg |
| angRef | data attribute | PhaseAngleReferenceKind | CF | O | dchg |
| smpRate | data attribute | INT32U | CF | O | dchg |
| frequency | data attribute | FLOAT32 | CF | M | dchg |
| hvRef | data attribute | HvReferenceKind | CF | O | dchg |
| rmsCyc | data attribute | INT16U | CF | MOrms | dchg |
| maxPts | data attribute | INT16U | CF | M | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## HMV

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| har | sub data object | CMV | - | M | - |
| numHar | data attribute | INT16U | CF | M | dchg |
| numCyc | data attribute | INT16U | CF | M | dchg |
| evalTm | data attribute | INT16U | CF | M | dchg |
| smpRate | data attribute | INT32U | CF | O | dchg |
| frequency | data attribute | FLOAT32 | CF | M | dchg |
| hvRef | data attribute | HvReferenceKind | CF | O | dchg |
| rmsCyc | data attribute | INT16U | CF | MOrms | dchg |
| maxPts | data attribute | INT16U | CF | M | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## HST

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| hstVal | data attribute | INT32 | ST | M | dchg, dupd, array |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| numPts | data attribute | INT16U | CF | M | dchg |
| hstRangeC | data attribute | Cell | CF | M | dchg, array |
| xUnits | data attribute | Unit | CF | M | dchg |
| yUnits | data attribute | Unit | CF | O | dchg |
| units | data attribute | Unit | CF | O | dchg |
| maxPts | data attribute | INT16U | CF | M | dchg |
| xD | data attribute | VisString255 | DC | M | - |
| xDU | data attribute | Unicode255 | DC | O | - |
| yD | data attribute | VisString255 | DC | O | - |
| yDU | data attribute | Unicode255 | DC | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## HWYE

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| phsAHar | sub data object | CMV | - | M | - |
| phsBHar | sub data object | CMV | - | O | - |
| phsCHar | sub data object | CMV | - | O | - |
| neutHar | sub data object | CMV | - | O | - |
| netHar | sub data object | CMV | - | O | - |
| resHar | sub data object | CMV | - | O | - |
| numHar | data attribute | INT16U | CF | M | dchg |
| numCyc | data attribute | INT16U | CF | M | dchg |
| evalTm | data attribute | INT16U | CF | M | dchg |
| angRef | data attribute | PhaseAngleReferenceKind | CF | O | dchg |
| smpRate | data attribute | INT32U | CF | O | dchg |
| frequency | data attribute | FLOAT32 | CF | M | dchg |
| hvRef | data attribute | HvReferenceKind | CF | O | dchg |
| rmsCyc | data attribute | INT16U | CF | MOrms | dchg |
| maxPts | data attribute | INT16U | CF | M | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## INC

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| origin | data attribute | Originator | ST | O | - |
| ctlNum | data attribute | INT8U | ST | O | - |
| stVal | data attribute | INT32 | ST | M | dchg, dupd |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| stSeld | data attribute | BOOLEAN | ST | MOsbo | dchg |
| opRcvd | data attribute | BOOLEAN | OR | O | dchg |
| opOk | data attribute | BOOLEAN | OR | O | dchg |
| tOpOk | data attribute | Timestamp | OR | O | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | INT32 | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| ctlModel | data attribute | CtlModelKind | CF | M | dchg |
| sboTimeout | data attribute | INT32U | CF | MOsbo | dchg |
| sboClass | data attribute | SboClassKind | CF | O | dchg |
| minVal | data attribute | INT32 | CF | O | dchg |
| maxVal | data attribute | INT32 | CF | O | dchg |
| stepSize | data attribute | INT32U | CF | O | dchg |
| operTimeout | data attribute | INT32U | CF | MOenhanced | dchg |
| units | data attribute | Unit | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ING/SE

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | INT32 | SE | M | - |
| minVal | data attribute | INT32 | CF | O | dchg |
| maxVal | data attribute | INT32 | CF | O | dchg |
| stepSize | data attribute | INT32U | CF | O | dchg |
| units | data attribute | Unit | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ING/SG

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | INT32 | SG | M | - |
| minVal | data attribute | INT32 | CF | O | dchg |
| maxVal | data attribute | INT32 | CF | O | dchg |
| stepSize | data attribute | INT32U | CF | O | dchg |
| units | data attribute | Unit | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ING/SP

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | INT32 | SP | M | dchg |
| minVal | data attribute | INT32 | CF | O | dchg |
| maxVal | data attribute | INT32 | CF | O | dchg |
| stepSize | data attribute | INT32U | CF | O | dchg |
| units | data attribute | Unit | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## INS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| stVal | data attribute | INT32 | ST | M | dchg, dupd |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | INT32 | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| units | data attribute | Unit | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ISC

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| origin | data attribute | Originator | ST | O | - |
| ctlNum | data attribute | INT8U | ST | O | - |
| valWTr | data attribute | ValWithTrans | ST | MAllOrNonePerGroup(1) | dchg |
| q | data attribute | Quality | ST | MAllOrNonePerGroup(1) | qchg |
| t | data attribute | Timestamp | ST | MAllOrNonePerGroup(1) | - |
| stSeld | data attribute | BOOLEAN | ST | MOsbo | dchg |
| opRcvd | data attribute | BOOLEAN | OR | O | dchg |
| opOk | data attribute | BOOLEAN | OR | O | dchg |
| tOpOk | data attribute | Timestamp | OR | O | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | ValWithTrans | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| ctlModel | data attribute | CtlModelKind | CF | M | dchg |
| sboTimeout | data attribute | INT32U | CF | MOsbo | dchg |
| sboClass | data attribute | SboClassKind | CF | O | dchg |
| minVal | data attribute | INT8 | CF | O | dchg |
| maxVal | data attribute | INT8 | CF | O | dchg |
| operTimeout | data attribute | INT32U | CF | MOenhanced | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## LPL

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| paramRev | data attribute | INT32 | ST | O | dchg |
| valRev | data attribute | INT32 | ST | O | dchg |
| vendor | data attribute | VisString255 | DC | M | - |
| swRev | data attribute | VisString255 | DC | M | - |
| ldNs | data attribute | VisString255 | EX | MFln0 | - |
| lnNs | data attribute | VisString255 | EX | MOlnNs | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| configRev | data attribute | VisString255 | DC | MOln0 | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## LTS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| objRef | data attribute | ObjRef | SR | M | dupd |
| serviceType | data attribute | ServiceNameKind | SR | M | - |
| errorCode | data attribute | ServiceStatusKind | SR | M | - |
| originatorID | data attribute | Octet64 | SR | O | - |
| t | data attribute | Timestamp | SR | M | - |
| certIssuer | data attribute | Unicode255 | SR | O | - |
| logEna | data attribute | BOOLEAN | SR | M | - |
| logRef | data attribute | ObjRef | SR | M | - |
| datSet | data attribute | ObjRef | SR | M | - |
| oldEntrTm | data attribute | EntryTime | SR | M | - |
| newEntrTm | data attribute | EntryTime | SR | M | - |
| oldEnt | data attribute | EntryID | SR | M | - |
| newEnt | data attribute | EntryID | SR | M | - |
| trgOps | data attribute | TrgOps | SR | M | - |
| intgPd | data attribute | INT32U | SR | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## MTS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| objRef | data attribute | ObjRef | SR | M | dupd |
| serviceType | data attribute | ServiceNameKind | SR | M | - |
| errorCode | data attribute | ServiceStatusKind | SR | M | - |
| originatorID | data attribute | Octet64 | SR | O | - |
| t | data attribute | Timestamp | SR | M | - |
| certIssuer | data attribute | Unicode255 | SR | O | - |
| svEna | data attribute | BOOLEAN | SR | M | - |
| msvID | data attribute | VisString129 | SR | M | - |
| datSet | data attribute | ObjRef | SR | M | - |
| confRev | data attribute | INT32U | SR | M | - |
| smpRate | data attribute | INT16U | SR | M | - |
| optFlds | data attribute | SvOptFlds | SR | M | - |
| smpMod | data attribute | SamplingModeKind | SR | M | - |
| dstAddress | data attribute | (SCSM, from data object) | SR | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## MV

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| instMag | data attribute | AnalogueValue | MX | O | - |
| mag | data attribute | AnalogueValue | MX | M | dchg, dupd |
| range | data attribute | RangeKind | MX | O | dchg |
| q | data attribute | Quality | MX | M | qchg |
| t | data attribute | Timestamp | MX | M | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subMag | data attribute | AnalogueValue | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| units | data attribute | Unit | CF | O | dchg |
| db | data attribute | INT32U | CF | O | dchg |
| zeroDb | data attribute | INT32U | CF | O | dchg |
| sVC | data attribute | ScaledValueConfig | CF | MFscaledAV | dchg |
| rangeC | data attribute | RangeConfig | CF | MO(range) | dchg |
| smpRate | data attribute | INT32U | CF | O | dchg |
| dbRef | data attribute | FLOAT32 | CF | MO(db) | dchg |
| zeroDbRef | data attribute | FLOAT32 | CF | MO(zeroDb) | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## NTS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| objRef | data attribute | ObjRef | SR | M | dupd |
| serviceType | data attribute | ServiceNameKind | SR | M | - |
| errorCode | data attribute | ServiceStatusKind | SR | M | - |
| originatorID | data attribute | Octet64 | SR | O | - |
| t | data attribute | Timestamp | SR | M | - |
| svEna | data attribute | BOOLEAN | SR | M | - |
| resv | data attribute | BOOLEAN | SR | M | - |
| usvID | data attribute | VisString129 | SR | M | - |
| datSet | data attribute | ObjRef | SR | M | - |
| confRev | data attribute | INT32U | SR | M | - |
| smpMod | data attribute | SamplingModeKind | SR | M | - |
| smpRate | data attribute | INT16U | SR | M | - |
| optFlds | data attribute | SvOptFlds | SR | M | - |
| dstAddress | data attribute | PhyComAddr | SR | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ORG

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setSrcRef | data attribute | ObjRef | SP | M | dchg |
| setTstRef | data attribute | ObjRef | SP | AllOrNonePerGroup(1) | dchg |
| setSrcCB | data attribute | ObjRef | SP | O | dchg |
| setTstCB | data attribute | ObjRef | SP | OF(setTstRef) | dchg |
| intAddr | data attribute | VisString255 | SP | O | dchg |
| tstEna | data attribute | BOOLEAN | SP | AllOrNonePerGroup(1) | dchg |
| purpose | data attribute | VisString255 | DC | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## ORS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| stVal | data attribute | ObjRef | ST | M | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## RST

Namespace: IEC 61850-7-410:2024A4.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setMag | data attribute | AnalogueValueCtl | SP | MFnsg | - |
| _setMag | data attribute | AnalogueValueCtl | SG | MFsg | - |
| __setMag | data attribute | AnalogueValueCtl | SE | MFsg | - |
| id | data attribute | VisString255 | DC | O | - |
| val | data attribute | FLOAT32 | DC | O | - |
| units | data attribute | Unit | CF | O | dchg |
| sVC | data attribute | ScaledValueConfig | CF | MFscaledAV | dchg |
| minVal | data attribute | AnalogueValue | CF | O | - |
| maxVal | data attribute | AnalogueValue | CF | O | - |
| stepSize | data attribute | AnalogueValue | CF | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## SAV

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| instMag | data attribute | AnalogueValue | MX | M | - |
| q | data attribute | Quality | MX | M | qchg |
| t | data attribute | Timestamp | MX | O | - |
| units | data attribute | Unit | CF | O | dchg |
| sVC | data attribute | ScaledValueConfig | CF | MFscaledAV | dchg |
| min | data attribute | AnalogueValue | CF | O | dchg |
| max | data attribute | AnalogueValue | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## SEC

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| cnt | data attribute | INT32U | ST | M | dchg |
| sev | data attribute | SeverityKind | ST | M | - |
| t | data attribute | Timestamp | ST | M | - |
| addr | data attribute | Octet64 | ST | O | - |
| addInfo | data attribute | VisString64 | ST | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## SEQ

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| c1 | sub data object | CMV | - | M | - |
| c2 | sub data object | CMV | - | OMSynPh | - |
| c3 | sub data object | CMV | - | OMSynPh | - |
| seqT | data attribute | SequenceKind | MX | M | - |
| phsRef | data attribute | PhaseReferenceKind | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## SPC

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| origin | data attribute | Originator | ST | O | - |
| ctlNum | data attribute | INT8U | ST | O | - |
| stVal | data attribute | BOOLEAN | ST | MAllOrNonePerGroup(1) | dchg |
| q | data attribute | Quality | ST | MAllOrNonePerGroup(1) | qchg |
| t | data attribute | Timestamp | ST | MAllOrNonePerGroup(1) | - |
| stSeld | data attribute | BOOLEAN | ST | MOsbo | dchg |
| opRcvd | data attribute | BOOLEAN | OR | O | dchg |
| opOk | data attribute | BOOLEAN | OR | O | dchg |
| tOpOk | data attribute | Timestamp | OR | O | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | BOOLEAN | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| pulseConfig | data attribute | PulseConfig | CF | O | dchg |
| ctlModel | data attribute | CtlModelKind | CF | M | dchg |
| sboTimeout | data attribute | INT32U | CF | MOsbo | dchg |
| sboClass | data attribute | SboClassKind | CF | O | dchg |
| operTimeout | data attribute | INT32U | CF | MOenhanced | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## SPG/SE

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | BOOLEAN | SE | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## SPG/SG

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | BOOLEAN | SG | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## SPG/SP

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | BOOLEAN | SP | M | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## SPS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| stVal | data attribute | BOOLEAN | ST | M | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | BOOLEAN | SV | MFsubst | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## STS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| objRef | data attribute | ObjRef | SR | M | dupd |
| serviceType | data attribute | ServiceNameKind | SR | M | - |
| errorCode | data attribute | ServiceStatusKind | SR | M | - |
| originatorID | data attribute | Octet64 | SR | O | - |
| t | data attribute | Timestamp | SR | M | - |
| certIssuer | data attribute | Unicode255 | SR | O | - |
| numOfSG | data attribute | INT8U | SR | M | - |
| actSG | data attribute | INT8U | SR | M | - |
| editSG | data attribute | INT8U | SR | M | - |
| cnfEdit | data attribute | BOOLEAN | SR | M | - |
| lActTm | data attribute | Timestamp | SR | M | - |
| resvTms | data attribute | INT16U | SR | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## TAG

Namespace: IEC 61850-7-410:2024A4.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| origin | data attribute | Originator | ST | O | - |
| ctlNum | data attribute | INT8U | ST | O | - |
| stVal | data attribute | BOOLEAN | ST | M | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| stSeld | data attribute | BOOLEAN | ST | O | dchg |
| opRcvd | data attribute | BOOLEAN | OR | O | dchg |
| opOk | data attribute | BOOLEAN | OR | O | dchg |
| tOpOk | data attribute | Timestamp | OR | O | - |
| subEna | data attribute | BOOLEAN | SV | MFsubst | - |
| subVal | data attribute | BOOLEAN | SV | O | - |
| subQ | data attribute | Quality | SV | MFsubst | - |
| subID | data attribute | VisString64 | SV | MFsubst | - |
| blkEna | data attribute | BOOLEAN | BL | O | - |
| id | data attribute | VisString255 | DC | O | - |
| tagState | data attribute | TagStateKind | DC | M | - |
| startTime | data attribute | VisString255 | DC | O | - |
| stopTime | data attribute | VisString255 | DC | O | - |
| ctlModel | data attribute | CtlModelKind | CF | M | - |
| sboTimeout | data attribute | INT32U | CF | O | - |
| sboClass | data attribute | SboClassKind | CF | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## TCS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| stVal | data attribute | Timestamp | ST | M | dchg, dupd |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## TSG/SE

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setTm | data attribute | Timestamp | SE | AtLeastOne(1) | - |
| setCal | data attribute | CalendarTime | SE | AtLeastOne(1) | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## TSG/SG

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setTm | data attribute | Timestamp | SG | AtLeastOne(1) | - |
| setCal | data attribute | CalendarTime | SG | AtLeastOne(1) | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## TSG/SP

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setTm | data attribute | Timestamp | SP | AtLeastOne(1) | dchg |
| setCal | data attribute | CalendarTime | SP | AtLeastOne(1) | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## UTS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| objRef | data attribute | ObjRef | SR | M | dupd |
| serviceType | data attribute | ServiceNameKind | SR | M | - |
| errorCode | data attribute | ServiceStatusKind | SR | M | - |
| originatorID | data attribute | Octet64 | SR | O | - |
| t | data attribute | Timestamp | SR | M | - |
| certIssuer | data attribute | Unicode255 | SR | O | - |
| rptID | data attribute | VisString129 | SR | M | - |
| rptEna | data attribute | BOOLEAN | SR | M | - |
| resv | data attribute | BOOLEAN | SR | M | - |
| datSet | data attribute | ObjRef | SR | M | - |
| confRev | data attribute | INT32U | SR | M | - |
| optFlds | data attribute | OptFlds | SR | M | - |
| bufTm | data attribute | INT32U | SR | M | - |
| sqNum | data attribute | INT8U | SR | M | - |
| trgOps | data attribute | TrgOps | SR | M | - |
| intgPd | data attribute | INT32U | SR | M | - |
| gi | data attribute | BOOLEAN | SR | M | - |
| owner | data attribute | Octet64 | SR | O | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## VSD

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| val | data attribute | VisString255 | DC | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## VSG/SE

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | VisString255 | SE | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## VSG/SG

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | VisString255 | SG | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## VSG/SP

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| setVal | data attribute | VisString255 | SP | M | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## VSS

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| stVal | data attribute | VisString255 | ST | M | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

## WYE

Namespace: IEC 61850-7-3:2007B6.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| phsA | sub data object | CMV | - | AtLeastOne(1) | - |
| phsB | sub data object | CMV | - | AtLeastOne(1) | - |
| phsC | sub data object | CMV | - | AtLeastOne(1) | - |
| neut | sub data object | CMV | - | AtLeastOne(1) | - |
| net | sub data object | CMV | - | AtLeastOne(1) | - |
| res | sub data object | CMV | - | AtLeastOne(1) | - |
| angRef | data attribute | PhaseAngleReferenceKind | CF | O | dchg |
| phsToNeut | data attribute | BOOLEAN | CF | O | dchg |
| d | data attribute | VisString255 | DC | O | - |
| dU | data attribute | Unicode255 | DC | O | - |
| cdcName | data attribute | VisString255 | EX | O | - |
| dataNs | data attribute | VisString255 | EX | MOdataNs | - |

