<!--
Code generated by nsdctl generate docs; DO NOT EDIT.

Generator: nsdctl dev (go-iec61850-model v0.10.2, output format 7)
Distribution: publishable (permitted by the lock file)
Namespaces:
  (Tr)IEC 61850-90-11:2019A2 sha256:b835d6bccacbb4c72abeeeb45babf33c3bc1b4bf919dd7e3b2afb9708cac4650 package-sha256:63401cd1e065d4363554db52d6fc567e4407c8d68fec42814ef9781d61874724
  (Tr)IEC 61850-90-14:2020A3 sha256:f9bcb0a9faa3dde20757358047941760c4d28ce658f6e0798e90a4b1c18cc5d4 package-sha256:d6f06ace3eca3d7f9ad089f48c2407652dca8c479964bf051a4f22c92e652edd
  (Tr)IEC 61850-90-21:2022A2 sha256:cc959cf716195ae95e430981bf2f5075658ff37fedf1fea3359fe9a152aca3df package-sha256:d6df9731479ae2a2cf053ca3e2e3b0efa1a0d72e53d3ea5be10f4435597126e6
  (Tr)IEC 61850-90-4:2018A sha256:df396e2d5fe5f85936349044b05555d2cadb95a363200be675e1b0b93c1ca532 package-sha256:99319b01bbe868fd5631150df168175c74f446b9e2cacc62544d111998cf984f
  (Tr)IEC 61850-90-9:2018A3 sha256:ffb4b59b0c2b2343669c5d884c65966dc93d5f42eccd5d3beca4715fbbf41c42 package-sha256:68a86c06177ecf48e7fd2a580a81bec7f4a3dba5a0dddc259f4179da48213911
  (Tr)IEC61850-90-3:2015B sha256:096cef9f043a84aae0ec495d79926a0faee335235221b28dcc260e8bfb685010 package-sha256:813b32e8c5a20526f80c9cbf450cc4e5a983b90206885038d2c16c53c8e2e646
  (Tr)IEC61850-90-6:2018A5 sha256:6ab86fe0b3c41d9d637537d39d4951d81cd5a3754b3d3a7ccfea7662402dd83e package-sha256:f1c9d0f35f6c093a5a5aba04c86b2d552daae60cdd8bd0c7e723ee5187accc97
  (Tr)IEC61850-90-6:2018B sha256:a00f4e6952893a621580cf5371564c209da45ea077afa3ae403f34a248bc8380 package-sha256:083347f18438d3fbb83c80622a2f31097b9224ac728ce97b62fa7758bfbc392b
  IEC 61850-7-2:2007A2 sha256:404f4ffaef5d67e954ab34a75d44b942376a1aa3032b2b6906c3f2f0e095c1c0 package-sha256:d6c423b3d65d09cfbfb1b7dcf30da0099ee7daa4370256ecf16e01b8da140819
  IEC 61850-7-2:2007A3 sha256:31d7610928517b8398fc006dc98eb45a1b5dd983a2459f2fd518b8c5b5fa8455 package-sha256:14e339626f440d7c7208f7b3d37a064d1e9e86a95624acb4a3e7646012a59258
  IEC 61850-7-2:2007B3 sha256:236c7aab5c7a291251cbe89c72c90e9187fee2123c561c71c026e6242d063193 package-sha256:19f10537be3d0b6d786d6929db597cd97f0057c19dbdb90af3b02b87c28acd35
  IEC 61850-7-2:2007B4 sha256:9875e309190b7b60d6bc12a268d3a80894c8261bf281378ed0bf593c94209cb0 package-sha256:4972390cfecd05e0bcf4a2660d517737ef4b175d9ae5c6de72e142e059a71e66
  IEC 61850-7-2:2007B5 sha256:fc1ba1782c4f1b5992ed54d61ad71489e6dd664708833c7a120f616445ec10b5 package-sha256:dbcdaa965ce418b286bd6d1485fe095a029a2006cf7dccb0c898db87a6294aed
  IEC 61850-7-2:2007B6 sha256:19b129736e78abbc166135d9f02ba2a1535b38c4a3149bd74410ee785437e5b8 package-sha256:d2ecb929472fcad26b2c38e4501ad10a3a3cde03b609d9363c0e5a41febb498b
  IEC 61850-7-3:2007A2 sha256:036979c51cd56343cb592bbec38d3a7f9962daf463911b8837a075ca4522ffac package-sha256:05c0ab6fd2e3673389d6a6179f93647082b7e787897b7c98545a48603256a365
  IEC 61850-7-3:2007A3 sha256:a58c8379cf859d560f98dcfb3a4b6d0aede049d474a76b62ccb23404cfabcbf4 package-sha256:3f32e5b652438cc6a5e1ff90070aedbf0c79f2c5234b07e0650861f211b0d8e2
  IEC 61850-7-3:2007B3 sha256:c78f3f6816b4ca5f47183f5a2bf391f510c8a422bf937b152bf6e635c11db7b5 package-sha256:fd7ec05220c5c3d5446e542d384b02f31f43e41e0de36fc43d961a692c536e09
  IEC 61850-7-3:2007B4 sha256:25f07c06650a7fd13d71f06a1c8cb42f2dc538b797aaa88c029400d844ce36d0 package-sha256:3adbda14ea5ab93f08bc386eca93786f2017e829f8576c52298c1a967ffdd068
  IEC 61850-7-3:2007B5 sha256:ea9c97dcedac1efa5a699d962754567afee4ca4d2c8b11b4664055413b0b0b54 package-sha256:0473837e5d7db57833f5b16cab083443d69346502a3a547aa21fd5250b7b3194
  IEC 61850-7-3:2007B6 sha256:75cc3a4cad64e0ecf9062217e329f2b2a2e46f864a938600f9c3238f7a85e9f0 package-sha256:5305aa90706db1ceb06f48f7769e1744122ab6f58452aee338d3f163e20b7382
  IEC 61850-7-4:2007A2 sha256:6c2a755c0678b02174d77d0d000a1472ac8087756ff21267364163d67c57aac9 package-sha256:471515911a0f908d91bc247ded36cf84a57c804649e65f02229a8ab942679910
  IEC 61850-7-4:2007A3 sha256:16a45ef1953a52bab209693ef7b734a2ed563048be4c4d452841904d19a032d4 package-sha256:b38202577ddfd594cba8e9df3c6e30f2df1a9c5a9165057af3d6ae3b32089427
  IEC 61850-7-4:2007B3 sha256:11ec4aa42f8d6ab6b5a5e12e75f09510051d2c032eba9749da335b12ea297c2e package-sha256:43364791dff8d11fa8d24e997567217f9ba76a520bba6b18b2113572760e2259
  IEC 61850-7-4:2007B4 sha256:cd54fef034c53b1a3837cc75b61e6b847ef3de9280ea3248417c2cfd3bc47a26 package-sha256:9cef55368fe57bdceb70b04c3ec8273d97be3d764dd2bf6e9f083c5c414541f7
  IEC 61850-7-4:2007B5 sha256:c13043f243b4540a2a88e4dbc480e4eb1f68ac2eee83e9e2c4c2502f671b2934 package-sha256:b79796003410c7da7b4d34f36937ad0e870d0063964e3a3270eb27b3c29a0a5f
  IEC 61850-7-4:2007B6 sha256:5acf1bdb3f4674be8556768b411e9d14fb4e01f38d7471235b9adb0e490b8bcb package-sha256:429c9b5cad3e6e804c1e6cc0efdc59659bf03096b9693ff3cf920ff5caf8203a
  IEC 61850-7-410:2024A4 sha256:0ab8091270d7f536d7a4bf23f627f4f9d0b7e4411659dc831902d4757e539ef4 package-sha256:dd6231f14072d3d0d159da4664659fe3c4137c77eab9aba6214ff3a7e3cd6701
  IEC 61850-7-420:2019A4 sha256:9d7bd2871349f75cb3a9b1a1652685e5cde4badee22fea650da3a28d02c210fd package-sha256:0b6774ea69a00295d22ddf4409c819fd943dbfb7d24661e0a0db0a35b70451fe
Attribution: derived from IEC code components, © IEC; see NOTICE.md for the notices and license.
-->

# Constructed types and enumerations

## Constructed attribute types

### AnalogueValue

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| i | INT32 | - | AtLeastOne(1) |
| f | FLOAT32 | - | AtLeastOne(1) |

### AnalogueValueCtl

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| i | INT32 | - | AllOnlyOneGroup(1) |
| f | FLOAT32 | - | AllOnlyOneGroup(2) |

### AnalogueValueCtlF

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| f | FLOAT32 | - | M |

### AnalogueValueCtlInt

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| i | INT32 | - | M |

### CalendarTime

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| occ | INT16U | - | M |
| occType | OccurrenceKind | ENUMERATED | M |
| occPer | PeriodKind | ENUMERATED | M |
| weekDay | WeekdayKind | ENUMERATED | M |
| month | MonthKind | ENUMERATED | M |
| day | INT8U | - | M |
| hr | INT8U | - | M |
| mn | INT8U | - | M |

### Cell

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| xStart | FLOAT32 | - | M |
| xEnd | FLOAT32 | - | O |
| yStart | FLOAT32 | - | O |
| yEnd | FLOAT32 | - | O |

### Originator

Namespace: IEC 61850-7-2:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| orCat | OriginatorCategoryKind | ENUMERATED | M |
| orIdent | Octet64 | - | M |

### Point

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| xVal | FLOAT32 | - | M |
| yVal | FLOAT32 | - | M |
| zVal | FLOAT32 | - | O |

### PulseConfig

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| cmdQual | OutputSignalKind | ENUMERATED | M |
| onDur | INT32U | - | M |
| offDur | INT32U | - | M |
| numPls | INT32U | - | M |

### RangeConfig

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| hhLim | AnalogueValue | CONSTRUCTED | MORange |
| hLim | AnalogueValue | CONSTRUCTED | MORange |
| lLim | AnalogueValue | CONSTRUCTED | MORange |
| llLim | AnalogueValue | CONSTRUCTED | MORange |
| min | AnalogueValue | CONSTRUCTED | M |
| max | AnalogueValue | CONSTRUCTED | M |
| limDb | INT32U | - | O |

### ScaledValueConfig

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| scaleFactor | FLOAT32 | - | M |
| offset | FLOAT32 | - | M |

### Unit

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| SIUnit | SIUnitKind | ENUMERATED | M |
| multiplier | MultiplierKind | ENUMERATED | O |

### ValWithTrans

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| posVal | INT8 | - | M |
| transInd | BOOLEAN | - | O |

### Vector

Namespace: IEC 61850-7-3:2007B6.

| Member | Type | Kind | Presence |
|---|---|---|---|
| mag | AnalogueValue | CONSTRUCTED | M |
| ang | AnalogueValue | CONSTRUCTED | O |

## Enumerations

### ACSystemKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Single phase |
| 2 | Two phases |
| 3 | Three phases |

### ACToDCConversionKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | AC to DC |
| 2 | AC to AC to DC |
| 3 | AC to DC to DC |
| 98 | Not applicable or not known |
| 99 | Other |

### ATSAutoReturnModeKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | None |
| 2 | Automatic with power interruption |
| 3 | Automatic without power interruption |

### ATSSequenceResultKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | Successful transition to Source1s |
| 2 | Successful transition to Source2 |
| 3 | Fail to switch from Source2 to Source1 |
| 4 | Fail to switch from Source1 to Source2 |
| 5 | Automatic mode not activated |
| 6 | Automatic mode not ready |

### ATSSequenceStatusKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | Off |
| 2 | On but not ready |
| 3 | Ready but blocked |
| 4 | Ready and unblocked |
| 5 | In-progress |
| 6 | Complete without errors |
| 7 | Complete with errors |
| 8 | Aborted with errors |
| 9 | Ready and Waiting for autoreturn |
| 10 | In progress - return to normal with power interruption |
| 11 | In progress / return to normal without power interruption |

### ActivePowerModKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Inactive |
| 2 | P_f_Operation |
| 3 | P_V_Operation |
| 4 | P_DCVol_operation |
| 5 | P_fixed |
| 6 | f_coupled |
| 7 | Amp_fixed |

### ActualSourceKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | First source connected |
| 2 | Second source connected |
| 3 | None |
| 4 | Both |

### AdjustmentKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Completed |
| 2 | Cancelled |
| 3 | New adjustments |
| 4 | Under way |

### AffectedPhases90_6Kind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | PhaseA |
| 2 | PhaseB |
| 3 | PhaseAB |
| 4 | PhaseC |
| 5 | PhaseAC |
| 6 | PhaseBC |
| 7 | PhaseABC |
| 8 | None |
| 13 | AnyPhasesToEarth |
| 14 | AnyPhasestoPhases |
| 15 | CrossCountryFault |
| 16 | AnyPhases |

### AffectedPhasesKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | PhaseA |
| 2 | PhaseB |
| 3 | PhaseAB |
| 4 | PhaseC |
| 5 | PhaseAC |
| 6 | PhaseBC |
| 7 | PhaseABC |
| 8 | None |

### AngleReferenceKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | V |
| 1 | A |
| 2 | other |
| 3 | Synchrophasor |

### AutoReclosingKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Ready |
| 2 | InProgress |
| 3 | Successful |
| 4 | WaitingForTrip |
| 5 | TripFromProtection |
| 6 | FaultDisappeared |
| 7 | WaitToComplete |
| 8 | CBclosed |
| 9 | CycleUnsuccessful |
| 10 | Unsuccessful |
| 11 | Aborted |
| 12 | NotReady |

### AutoReinsertionKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Ready |
| 2 | Successful |
| 3 | WaitingForTrip |
| 4 | TripFromProtection |
| 5 | Waiting_for_Breaker_Close |
| 6 | Waiting_for_Line_Energization |
| 7 | CB_close |
| 8 | CycleUnsuccessful |
| 9 | Unsuccessful |
| 10 | Aborted |
| 11 | CB_blocked |

### BalancingReserveCommandKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Pure differential |
| 2 | Partial amount |
| 3 | Total amount |
| 98 | Others |

### BalancingReserveKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Primary reserve subcategory 1 |
| 2 | Primary reserve subcategory 2 |
| 3 | Primary reserve subcategory 3 |
| 4 | Secondary reserve subcategory 1 |
| 5 | Secondary reserve subcategory 2 |
| 6 | Secondary reserve subcategory 3 |
| 7 | Tertiary reserve subcategory 1 |
| 8 | Tertiary reserve subcategory 2 |
| 9 | Tertiary reserve subcategory 3 |
| 98 | Others |

### BasicAssetOperatingModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Automatic |
| 2 | Manual |

### BatteryChargerType90_3Kind

Namespace: (Tr)IEC61850-90-3:2015B.

| Value | Literal |
|---|---|
| 1 | Constant voltage |
| 2 | Constant current |
| 98 | Not applicable/Unknown |
| 99 | Other |

### BatteryTestResult90-3Kind

Namespace: (Tr)IEC61850-90-3:2015B.

| Value | Literal |
|---|---|
| 1 | All good |
| 2 | Bad |
| 98 | Not applicable/Unknown |
| 99 | Other |

### BatteryTestResultKind

Namespace: (Tr)IEC 61850-90-9:2018A3.

| Value | Literal |
|---|---|
| 1 | success |
| 2 | fault (bad) |
| 99 | unknown |

### BatteryType90_3Kind

Namespace: (Tr)IEC61850-90-3:2015B.

| Value | Literal |
|---|---|
| 1 | Lead-acid |
| 2 | Nickel-metal hydrate(NiMH) |
| 3 | Nickel-cadmium(NiCad) |
| 4 | Lithium |
| 5 | Carbon Zinc |
| 6 | Zinc chloride |
| 7 | Alkaline |
| 8 | Rechargeable Alkaline |
| 9 | Sodium Sulfur (NaS) |
| 10 | Flow |
| 98 | Not applicable/Unknown |
| 99 | Other |

### BatteryTypeKind

Namespace: (Tr)IEC 61850-90-9:2018A3.

| Value | Literal |
|---|---|
| 1 | Lead-acid |
| 2 | Nickel-metal hydrate (NiMH) |
| 3 | Nickel-cadmium (NiCd) |
| 4 | Lithium ion |
| 5 | Carbon zinc |
| 6 | Zinc chloride |
| 7 | Alkaline |
| 8 | Rechargeable alkaline |
| 9 | Sodium sulphur (NaS) |
| 10 | Flow |
| 98 | Other |
| 99 | Unknown |

### BatteryTypeKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Lead-acid |
| 2 | Nickel-metal hydrate (NiMH) |
| 3 | Nickel-cadmium (NiCd) |
| 5 | Carbon zinc |
| 4 | Lithium ion |
| 6 | Zinc chloride |
| 7 | Alkaline |
| 8 | Rechargeable alkaline |
| 9 | Sodium sulphur (NaS) |
| 10 | Flow |
| 98 | Not applicable or not known |
| 99 | Unknown |

### BearingUseKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 0 | General |
| 1 | Generator thrust |
| 2 | Generator guide |
| 3 | Turbine thrust |
| 4 | Turbine guide |
| 5 | Combined guide and thrust |
| 6 | Gear-box |
| 7 | Clutch |
| 11 | Guide |
| 12 | Thrust |
| 13 | Combined |
| 14 | Axial |
| 15 | Tangential |
| 99 | Not specified |

### BehaviourModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | on |
| 2 | blocked |
| 3 | test |
| 4 | test/blocked |
| 5 | off |

### BlockStatusKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 0 | Undefined |
| 1 | Coordinated |
| 2 | Boiler follow |
| 3 | Steam follow |
| 4 | Gas follow |

### BoilerKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Regular boiler |
| 2 | Condensing boiler |
| 98 | Not applicable or not known |

### BrakeStatusKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 0 | Undefined |
| 1 | Engaged |
| 2 | Disengaged |
| 3 | Partially engaged |
| 4 | Shaft lift mode |

### BreakerOpCapabilityKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | None |
| 2 | Open |
| 3 | Close-Open |
| 4 | Open-Close-Open |
| 5 | Close-Open-Close-Open |
| 6 | Open-Close-Open-Close-Open |
| 7 | more |

### CHPEnergyConverterKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Gas turbine |
| 2 | Fuel cell |
| 3 | Reciprocating engine |
| 98 | Not applicable or not known |
| 99 | Unknown |

### CHPGeneratorKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Rotating |
| 2 | Inverter |
| 98 | Not applicable or not known |
| 99 | Unknown |

### CHPOperatingModeKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Heat-production driven |
| 2 | Electrical generation driven |
| 3 | Combined heat and generation driven |
| 98 | Not applicable or not known |
| 99 | Unknown |

### CalcIntervalKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | MS |
| 2 | PER_CYCLE |
| 3 | CYCLE |
| 4 | DAY |
| 5 | WEEK |
| 6 | MONTH |
| 7 | YEAR |
| 8 | EXTERNAL |

### CalcMethodKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | UNSPECIFIED |
| 2 | TRUE_RMS |
| 3 | PEAK_FUNDAMENTAL |
| 4 | RMS_FUNDAMENTAL |
| 5 | MIN |
| 6 | MAX |
| 7 | AVG |
| 8 | SDV |
| 9 | PREDICTION |
| 10 | RATE |
| 11 | P-CLASS |
| 12 | M-CLASS |
| 13 | DIFF |

### CalcModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | TOTAL |
| 2 | PERIOD |
| 3 | SLIDING |

### CalcTimeAssignmentMethodKind

Namespace: (Tr)IEC 61850-90-11:2019A2.

| Value | Literal |
|---|---|
| 1 | Calculation based |
| 2 | Input based |

### CeasetoEnergizeStateKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | CTE not authorized |
| 2 | CTE authorized but not requested |
| 3 | CTE auth and requested but DER not in CTE mode |
| 4 | DER in CTE mode but RTS not authorized |
| 5 | DER in CTE, RTS auth and not requested |
| 6 | RTS authorized and requested |

### CeasetoEnergizeStateTransitionKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Cease to energize |
| 2 | Return to service |

### ChannelRedundancyKind

Namespace: (Tr)IEC 61850-90-4:2018A.

| Value | Literal |
|---|---|
| 1 | none |
| 2 | prp |
| 3 | hsr |

### ChargeSourceKind

Namespace: (Tr)IEC 61850-90-9:2018A3.

| Value | Literal |
|---|---|
| 1 | Mode A |
| 2 | Mode B |
| 3 | Mode C |

### ChargeSourceKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Mode A |
| 2 | Mode B |
| 3 | Mode C |

### ChargerOperationKind

Namespace: (Tr)IEC61850-90-3:2015B.

| Value | Literal |
|---|---|
| 1 | Initial |
| 2 | Float |
| 3 | Boost |
| 4 | Cyclic |

### ChargingDCCircuitStateKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Charging |
| 2 | Charged |
| 3 | Discharging |
| 4 | Discharged |

### ClockSourceKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Unknown |
| 2 | SNTP |
| 3 | PTP |
| 4 | IRIG-B |
| 5 | Substation internal |

### ClockSyncKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 0 | InternalClock |
| 1 | LocalAreaClock |
| 2 | GlobalAreaClock |

### ClockSyncLockingKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Locked |
| 2 | Unlocked10s |
| 3 | Unlocked100s |
| 4 | Unlocked1000s |
| 5 | UnlockedMoreThan1000s |

### ClutchKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Electromagnetic |
| 2 | Mechanical |
| 3 | Oil pressure |
| 98 | Others |

### ConfigurationDCCircuitStateKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Bipole |
| 2 | RigidBipole |
| 3 | EarthDedicatedMetallicReturn |
| 4 | MetallicHighVoltageReturn |
| 5 | ParallelReturn |
| 6 | HighVoltageLineOtherPole |
| 7 | OpenlineTest |
| 8 | RoundPower |

### ConnectionDCStateKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | DC_Connected |
| 2 | DC_Isolated |
| 3 | DC_Isolated_Earthed |

### ControlPriorityKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | None |
| 2 | Master/Slave |
| 3 | Lead/Lag |
| 4 | FIFO |
| 5 | LIFO |
| 6 | Alternate - FIFO |
| 7 | Alternate - LIFO |
| 8 | Shuffle |

### ControlServiceStatusKind

Namespace: IEC 61850-7-2:2007B6.

| Value | Literal |
|---|---|
| 0 | Unknown |
| 1 | Not-supported |
| 2 | Blocked-by-switching-hierarchy |
| 3 | Select-failed |
| 4 | Invalid-position |
| 5 | Position-reached |
| 6 | Parameter-change-in-execution |
| 7 | Step-limit |
| 8 | Blocked-by-Mode |
| 9 | Blocked-by-process |
| 10 | Blocked-by-interlocking |
| 11 | Blocked-by-synchrocheck |
| 12 | Command-already-in-execution |
| 13 | Blocked-by-health |
| 14 | 1-of-n-control |
| 15 | Abortion-by-cancel |
| 16 | Time-limit-over |
| 17 | Abortion-by-trip |
| 18 | Object-not-selected |
| 19 | Object-already-selected |
| 20 | No-access-authority |
| 21 | Ended-with-overshoot |
| 22 | Abortion-due-to-deviation |
| 23 | Abortion-by-communication-loss |
| 24 | Blocked-by-command |
| 25 | None |
| 26 | Inconsistent-parameters |
| 27 | Locked-by-other-client |

### ConverterTypKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | VSC |
| 2 | LCC |
| 3 | CCC |
| 4 | other |

### CoolingMethodKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Passive air cooling (heatsink) |
| 2 | Forced air cooling (fan + heatsink) |
| 3 | Fluid cooling (water) |
| 4 | Heat pipe |
| 98 | Not applicable or not known |
| 99 | Other |

### CtlModelKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | status-only |
| 1 | direct-with-normal-security |
| 2 | sbo-with-normal-security |
| 3 | direct-with-enhanced-security |
| 4 | sbo-with-enhanced-security |

### CurveCharKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | None |
| 1 | ANSI Extremely Inverse |
| 2 | ANSI Very Inverse |
| 3 | ANSI Normal Inverse |
| 4 | ANSI Moderate Inverse |
| 5 | ANSI Definite Time |
| 6 | Long-Time Extremely Inverse |
| 7 | Long-Time Very Inverse |
| 8 | Long-Time Inverse |
| 9 | IEC Normal Inverse |
| 10 | IEC Very Inverse |
| 11 | IEC Inverse |
| 12 | IEC Extremely Inverse |
| 13 | IEC Short-Time Inverse |
| 14 | IEC Long-Time Inverse |
| 15 | IEC Definite Time |
| 16 | Reserved |
| 17 | Polynom 1 |
| 18 | Polynom 2 |
| 19 | Polynom 3 |
| 20 | Polynom 4 |
| 21 | Polynom 5 |
| 22 | Polynom 6 |
| 23 | Polynom 7 |
| 24 | Polynom 8 |
| 25 | Polynom 9 |
| 26 | Polynom 10 |
| 27 | Polynom 11 |
| 28 | Polynom 12 |
| 29 | Polynom 13 |
| 30 | Polynom 14 |
| 31 | Polynom 15 |
| 32 | Polynom 16 |
| 33 | Multiline 1 |
| 34 | Multiline 2 |
| 35 | Multiline 3 |
| 36 | Multiline 4 |
| 37 | Multiline 5 |
| 38 | Multiline 6 |
| 39 | Multiline 7 |
| 40 | Multiline 8 |
| 41 | Multiline 9 |
| 42 | Multiline 10 |
| 43 | Multiline 11 |
| 44 | Multiline 12 |
| 45 | Multiline 13 |
| 46 | Multiline 14 |
| 47 | Multiline 15 |
| 48 | Multiline 16 |

### DERStateKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | on but disconnected and not ready |
| 2 | starting up |
| 3 | disconnected and available |
| 4 | disconnected and authorized |
| 5 | synchronizing |
| 6 | running |
| 7 | stopping and disconnecting under emergency conditions |
| 8 | stopping |
| 9 | disconnected and blocked |
| 10 | disconnected and in maintenance |
| 11 | failed |
| 98 | Not applicable or not known |

### DERStateTransitionKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Start |
| 2 | Connect |
| 3 | Disconnect |
| 4 | Disconnect under emergency conditions |
| 5 | Get blocked |
| 6 | Get unblocked |
| 7 | Go to maintenance |
| 8 | Go out of maintenance |
| 9 | Stop |
| 10 | Turn off controller |

### DERSynchronizationKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Unavailable to connect |
| 2 | Not synchronized, available to connect |
| 3 | In synchronization process |
| 4 | Synchronized and not connected |
| 5 | Synchronized and connected |
| 6 | Synchronization failure |
| 7 | Disconnecting from grid |
| 98 | Not applicable or Unknown |

### DERUnitKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Diesel / gas engine |
| 2 | Gas Turbine engine |
| 3 | PV |
| 4 | PV plus Storage |
| 5 | Lithium Ion Battery Storage |
| 6 | Fuel cell |
| 7 | Hydro generator |
| 8 | Wind turbine |
| 9 | Flow battery storage |
| 10 | Air compression storage |
| 11 | Flywheel storage |
| 12 | Capacitor storage |
| 13 | Vehicle-to-Grid (V2G) |
| 50 | Mixed, hybrid DER |
| 98 | Not applicable or not known |
| 99 | Other |

### DamConstructionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Concrete structure |
| 2 | Stone core |
| 3 | Earth core |
| 4 | Mixed or special design |
| 5 | Fused dam |

### DecelerationMethodKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Mechanical braking |
| 2 | Counter jets |

### DirectionModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | NonDirectional |
| 2 | Forward |
| 3 | Reverse |

### ECPConnKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | PoC: Electric point positioned at the connection of the DER to its local EPS |
| 2 | IntDER: Electric point positioned internally to the DER |
| 3 | PCC: Electric point positioned at the connection of local EPS to area EPS - the EPS contains DERs including local loads |
| 4 | PCCD: specific PCC when the EPS contains only DERs with no loads |
| 5 | PoCoL: Electric point positioned at the connection of load within the DER local EPS |
| 6 | ExtPCC: Electric point positioned at the connection to a PCC external to the area EPS |
| 7 | ExtPoC: Electric point positioned at the connection of DER within local EPS outside of the DER local EPS |
| 8 | AuxLoad: Connection of auxilliary load to DER |
| 9 | PoCG: Connection of group of possibly different types of DERs to local EPS |
| 98 | Not applicable or not known |

### ECPIslandStateKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Factory configuration (from vendor) |
| 2 | Default configuration (after installation) |
| 3 | Normal grid-connected configuration |
| 4 | Islanded condition 1 (local island behind the PCC) |
| 5 | Islanded condition 2 (islanded at PCC) |
| 6 | Islanded condition 3 (multiple PCC regional island) |
| 7 | 1st Alternate grid-connected configuration |
| 8 | 2nd Alternate grid-connected configuration |
| 9 | 3rd Alternate grid-connected configuration |
| 98 | Not applicable or not known |

### EPCModKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Delta Power |
| 2 | Target Power |

### EPCTypKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Underfrequency |
| 2 | Overfrequency |
| 3 | Undervoltage |
| 4 | Overvoltage |

### ElcMachineConstructionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | AC synchronous machine |
| 2 | AC asynchronous (induction) machine |
| 3 | Doubly-fed induction machine |
| 4 | DC machine |
| 5 | Electromagnetic-rotor machine |
| 6 | Reluctance machine |

### ElcMachineControlModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Voltage control |
| 2 | Reactive power control |
| 3 | Cosphi control |
| 4 | Field current control |
| 5 | Field voltage control |

### ElcMachineGeneratingServiceCtlValueKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | No service select control |
| 2 | Line charging service control |
| 4 | Electrical braking control |

### ElcMachineGeneratingServiceKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | No service selected |
| 2 | Line charging |
| 4 | Electrical braking |

### ElcMachineOperatingModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Automatic |
| 2 | Manual |

### ElcMachineOperationalStateKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Standstill |
| 2 | Rated speed disconnected, not excited |
| 3 | Rated speed disconnected, excited |
| 4 | No load (spinning reserve) |
| 5 | Generator operation |
| 8 | Motor operation |
| 9 | Launching mode |

### ElcMachineOperationalTransitionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Stop |
| 2 | Rated speed disconnected, not excited mode |
| 3 | Rated speed disconnected, excited mode |
| 4 | No load (spinning reserve) control |
| 5 | Generator operation |
| 8 | Motor operation |
| 9 | Launching mode |
| 10 | Emergency shut-down |
| 99 | No request |

### ElcMachineUseKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Generator |
| 2 | Motor |
| 3 | Motor-generator |

### EquipmentTestResultKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | unavailable |
| 2 | success |
| 3 | fault (bad) |
| 4 | test running |
| 5 | test aborted |
| 98 | Not applicable or not known |

### ExciterKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | DC |
| 2 | AC |

### ExternalDeviceModeKind

Namespace: (Tr)IEC61850-90-3:2015B.

| Value | Literal |
|---|---|
| 1 | Off |
| 2 | Normal mode |
| 3 | Test Mode |
| 4 | Maintenance mode |
| 98 | Not applicable/Unknown |
| 99 | Other |

### FailureDetectionKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Current |
| 2 | Breaker Status |
| 3 | Both current and breaker status |
| 4 | Other |

### FaultConfirmationModeKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | None |
| 2 | Voltage absence |
| 3 | Current absence |
| 4 | Both |

### FaultDirectionKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | unknown |
| 1 | forward |
| 2 | backward |
| 3 | both |

### FaultLoopKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | PhaseAtoGround |
| 2 | PhaseBtoGround |
| 3 | PhaseCtoGround |
| 4 | PhaseAtoB |
| 5 | PhaseBtoC |
| 6 | PhaseCtoA |
| 7 | Others |

### FaultMeasuredValueTypeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | At Start Moment |
| 2 | At Trip Moment |
| 3 | Peak Fault Value |

### FaultPermanenceKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | Intermittent |
| 2 | Self-extinguishing |
| 3 | Transient |
| 4 | Semi-permanent |
| 5 | Permanent |
| 6 | Evolving |
| 7 | Unknown |

### FaultSourceTypeKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | AnyPhasesToEarth |
| 2 | AnyPhasestoPhases |
| 3 | CrossCountryFault |
| 4 | AnyPhases |

### FieldBreakerConfigurationKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | AC field breaker only |
| 2 | DC field breaker only |
| 3 | AC and DC field breaker |
| 4 | Double AC infeed breaker |
| 5 | Double AC infeed breaker and DC breaker |
| 6 | DC breaker with separate DC breaker for emergency excitation |

### FilterFunctionKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Low pass |
| 2 | High pass |
| 3 | Bandpass |
| 4 | Bandstop |
| 5 | Deadband |

### FlowingSubstanceKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Fresh air |
| 2 | Exhaust gas |
| 3 | Flammable gas |
| 4 | Oil |
| 5 | Solid fuel |
| 98 | Others |

### FluidValveOperationalStateKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Position A |
| 2 | Position B |
| 3 | Position C |

### ForcedOperationControlModKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Forced Angle Control Active |
| 2 | Forced Udi0 Control Active |
| 3 | Selected Control Active |

### FrequencyActivePowerRefParamKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Active power as absolute value |
| 2 | Active power as percent of maximum active power |
| 3 | Active power as percent of snapshot active power reference |
| 4 | Active power as percent of the available range active power |
| 5 | Active power as percent of the full range active power |

### FuelDeliveryKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Passive |
| 2 | Pump |
| 98 | Not applicable or not known |
| 99 | Other |

### FuelKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | BIT |
| 1 | LIG |
| 2 | SUB |
| 3 | WC |
| 4 | SC |
| 5 | DFO |
| 6 | JF |
| 7 | KER |
| 8 | PC |
| 9 | RFO |
| 10 | WO |
| 11 | NG |
| 12 | BFG |
| 13 | OG |
| 14 | PG |
| 15 | NUC |
| 16 | AB |
| 17 | MSW |
| 18 | OBS |
| 19 | TDF |
| 20 | WDS |
| 21 | OBL |
| 22 | BLQ |
| 23 | SLW |
| 24 | WDL |
| 25 | LFG |
| 26 | OBG |
| 27 | GEO |
| 28 | WAT |
| 29 | SUN |
| 30 | WND |
| 31 | HPS |
| 32 | PUR |
| 33 | WH |
| 34 | OTH |

### FuelProcessingInFuelKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Hydrogen plus pure oxygen |
| 2 | Hydrogen |
| 3 | Methanol |
| 98 | Not applicable or not known |
| 99 | Other |

### FuelProcessingKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Steam reforming |
| 2 | Partial oxidation |
| 3 | Autothermal reforming |
| 98 | Not applicable or not known |
| 99 | Other |

### FuelProcessingOutFuelKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Hydrogen |
| 2 | Reformate |
| 98 | Not applicable or not known |
| 99 | Other |

### FuseFunctionKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Slow time delay |
| 2 | Fast time delay |
| 3 | Fast acting |
| 4 | Very fast acting |
| 98 | Not applicable / Unknown |
| 99 | Other |

### GateConstructionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Bulkhead gate |
| 2 | Radial gate |
| 3 | Roller gate |
| 4 | Slide gate |
| 5 | Beartrap gate |

### GateStatusKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 0 | Intermediate |
| 1 | Open |
| 2 | Closed |
| 3 | Bad |
| 4 | Open and locked |
| 5 | Closed and locked |
| 6 | Open and unlocked |
| 7 | Closed and unclocked |

### GateUseKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Spillway gate |
| 2 | Intake gate |
| 3 | Draft tube gate |

### GenerationDCStateKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Demand |
| 2 | Generation |

### GridModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Normal condition (normal frequency and voltage level) |
| 2 | Islanded (varying frequency and/or voltage level) |
| 3 | Line charging (black net start) |
| 4 | Local supply (no external network available) |

### GridOperationStatusKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Normal conditions (no disturbance) |
| 2 | Disturbed (abnormal frequency and/or voltage level) |
| 3 | PSS control (PSS controller override) |

### GroundingSystemKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | IT |
| 2 | TN-S |
| 3 | TN-C |
| 4 | TN-C-S |
| 5 | TT |

### HarmonicFilterTypKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | DC Harmonic Filter |
| 2 | AC Harmonic Filer |

### HealthKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Ok |
| 2 | Warning |
| 3 | Alarm |

### HvReferenceKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | fundamental |
| 1 | rms |
| 2 | absolute |

### HydDeviceControlModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Position control |
| 2 | Flow control |
| 3 | Water level control |

### HydMachineConstructionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Francis turbine |
| 2 | Propeller/Kaplan turbine |
| 3 | Pelton turbine |
| 4 | Pump |
| 5 | Reversible pump-turbine |
| 6 | Straflo turbine |
| 7 | Free-flow turbine |
| 8 | Cross-flow turbine |

### HydMachineControlModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Speed control |
| 2 | Power output control |
| 3 | Water level control |
| 4 | Opening control |
| 5 | Flow control |

### HydMachineGeneratingModeCtlValueKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Grid operation control |
| 2 | Island operation control |
| 3 | Isolated operation control |

### HydMachineGeneratingModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Grid operation |
| 2 | Island operation |
| 3 | Isolated operation |

### HydMachineGeneratingServiceCtlValueKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | No service select control |
| 2 | Line charging service control |
| 3 | Local supply service control |

### HydMachineGeneratingServiceKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | No service selected |
| 2 | Line charging |
| 3 | Local supply |

### HydMachineOperatingModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Automatic |
| 2 | Manual |

### HydMachineOperationalStateKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Standstill |
| 3 | Rated speed disconnected |
| 4 | No load (spinning reserve) |
| 5 | Turbine on load |
| 6 | Synchronous condenser operation, turbine direction |
| 7 | Synchronous condenser operation, pump direction |
| 8 | Pumping |
| 9 | Launching mode |

### HydMachineOperationalTransitionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Stop |
| 3 | Go to rated speed disconnected |
| 4 | No load (spinning reserve) control |
| 5 | Accept load |
| 6 | Synchronous condenser operation, turbine direction |
| 7 | Synchronous condenser operation, pump direction |
| 8 | Pump |
| 9 | Launching mode |
| 10 | Quick shut-down |
| 99 | No request |

### HydMachineUseKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Turbine |
| 2 | Pump |
| 3 | Reversible pump-turbine |

### HydUnitGeneratingModeCtlValueKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Grid operation control |
| 2 | Island operation control |
| 3 | Isolated operation control |

### HydUnitGeneratingModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Grid operation |
| 2 | Island operation |
| 3 | Isolated operation |

### HydUnitGeneratingServiceCtlValueKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | No service select control |
| 2 | Line charging service control |
| 3 | Local supply service control |

### HydUnitGeneratingServiceKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | No service selected |
| 2 | Line charging |
| 3 | Local supply |

### HydUnitOperatingModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Automatic |
| 2 | Manual |

### HydUnitOperationalStateKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Standstill |
| 2 | Auxiliary systems in operation |
| 3 | Rated speed disconnected |
| 4 | No load (spinning reserve) |
| 5 | Generating |
| 6 | Synchronous condenser operation, turbine direction |
| 7 | Synchronous condenser operation, pump direction |
| 8 | Pumping |
| 9 | Launching mode |

### HydUnitOperationalTransitionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Stop |
| 2 | Set auxiliary systems in operation |
| 3 | Go to rated speed disconnected |
| 4 | Go to no load (spinning reserve) |
| 5 | Generate |
| 6 | Synchronous condenser operation, turbine direction |
| 7 | Synchronous condenser operation, pump direction |
| 8 | Pump |
| 9 | Launching mode |
| 10 | Emergency shut-down |
| 99 | No request |

### HydUnitStartupModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Startup by SFC |
| 2 | Startup by own turbine |
| 3 | Startup by back-to-back |
| 4 | Startup by self-excitation |
| 5 | Startup by pony motor |

### HydroControlModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Off (no joint control) |
| 2 | Upper water level set-point control mode |
| 3 | Total flow set-point control mode |

### InstrumentTransformerMeasurementRatingKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | 0.05 |
| 2 | 0.1 |
| 3 | 0.2 |
| 4 | 0.2S |
| 5 | 0.5 |
| 6 | 0.5S |
| 7 | 1 |
| 8 | 3 |
| 9 | 5 |

### InstrumentTransformerProtectionRatingKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | 1 |
| 2 | 2 |
| 3 | 3 |
| 4 | 5 |
| 5 | 6 |
| 6 | 10 |

### InverterControlSourceKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Current-source inverter (CSI) |
| 2 | Voltage-controlled voltage-source inverter (VC-VSI) |
| 3 | Current-controlled voltage-source inverter (CC-VSI) |
| 98 | Not applicable or not known |
| 99 | Other |

### InverterSwitchKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Field effect transistor |
| 2 | Insulated gate bipolar transistor |
| 3 | Thyristor |
| 4 | Gate turn off thyristor |
| 98 | Not applicable or not known |
| 99 | Other |

### IslandingStateKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | Non-Intentionally islanded |
| 2 | Intentionally islanded |
| 3 | Reconnecting |
| 4 | Grid connected |
| 5 | Black starting |

### IsolationKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Low frequency transformer isolated |
| 2 | Hi frequency transformer isolated |
| 3 | Non-isolated, grounded |
| 4 | Non-isolated, isolated DC source |
| 98 | Not applicable or not known |
| 99 | Other |

### LdpPortCfgKind

Namespace: (Tr)IEC 61850-90-4:2018A.

| Value | Literal |
|---|---|
| 1 | txOnly |
| 2 | rxOnly |
| 3 | txAndRx |
| 4 | disabled |

### LeapSecondKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Unknown |
| 2 | Normal Time |
| 3 | Last minute of the day has 61 seconds |
| 4 | Last minute of the day has 59 seconds |

### LevelReferencePointKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Top |
| 2 | Center |
| 3 | Bottom |
| 99 | Others |

### LevelTriggerModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Positive or Rising |
| 2 | Negative or Falling |
| 3 | Both |
| 4 | Other |

### LiveDeadModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Dead Line, Dead Bus |
| 2 | Live Line, Dead Bus |
| 3 | Dead Line, Live Bus |
| 4 | Dead Line, Dead Bus OR Live Line, Dead Bus |
| 5 | Dead Line, Dead Bus OR Dead Line, Live Bus |
| 6 | Live Line, Dead Bus OR Dead Line, Live Bus |
| 7 | Dead Line, Dead Bus OR Live Line, Dead Bus OR Dead Line, Live Bus |

### MaterialKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Air |
| 2 | Water |
| 3 | Steam |
| 4 | Oil |
| 5 | Hydrogen |
| 6 | Natural gas |
| 7 | Butane |
| 8 | Propane |
| 9 | Waste gas |
| 98 | Not applicable / Unknown |
| 99 | Other |

### MaterialStateKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Gaseous |
| 2 | Liquid |
| 3 | Solid |
| 98 | Not applicable / Unknown |
| 99 | Other |

### MatrixOperationKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 0 | Undefined |
| 1 | OR |
| 2 | AND |
| 3 | Exclusive OR |
| 4 | Exclusive AND |

### MediaKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Water |
| 2 | Oil |
| 3 | Air |
| 4 | Glycol |
| 5 | Hydrogen |
| 6 | Nitrogen |
| 7 | Fuel |
| 8 | Steam |
| 9 | Gas (unspecified) |
| 10 | Liquid (unspecified) |

### MomentaryCloseResultKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | Fault detected |
| 2 | No fault detected |
| 3 | Indetermination |

### MonthKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | reserved |
| 1 | January |
| 2 | February |
| 3 | March |
| 4 | April |
| 5 | May |
| 6 | June |
| 7 | July |
| 8 | August |
| 9 | September |
| 10 | October |
| 11 | November |
| 12 | December |

### MultiplierKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| -24 | y |
| -21 | z |
| -18 | a |
| -15 | f |
| -12 | p |
| -9 | n |
| -6 | µ |
| -3 | m |
| -2 | c |
| -1 | d |
| 0 | - |
| 1 | da |
| 2 | h |
| 3 | k |
| 6 | M |
| 9 | G |
| 12 | T |
| 15 | P |
| 18 | E |
| 21 | Z |
| 24 | Y |

### NormalSourceKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | None |
| 2 | Source 1 |
| 3 | Source 2 |

### OccurrenceKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | Time |
| 1 | WeekDay |
| 2 | WeekOfYear |
| 3 | DayOfMonth |
| 4 | DayOfYear |
| 5 | NONE |

### OperationCommandKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Undefined |
| 2 | Start |
| 3 | Stop |
| 4 | Step |

### OperationFailureModeKind

Namespace: (Tr)IEC61850-90-3:2015B.

| Value | Literal |
|---|---|
| 1 | Not failed |
| 2 | Failed to start |
| 3 | Failed in operation |

### OperationModKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Angle Control |
| 2 | Udi0 Control |
| 3 | Usec Control |
| 4 | Optimized Reactive Power Control |

### OperationStateKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Undefined |
| 2 | Start |
| 3 | Stop |

### OriginatorCategoryKind

Namespace: IEC 61850-7-2:2007B6.

| Value | Literal |
|---|---|
| 0 | not-supported |
| 1 | bay-control |
| 2 | station-control |
| 3 | remote-control |
| 4 | automatic-bay |
| 5 | automatic-station |
| 6 | automatic-remote |
| 7 | maintenance |
| 8 | process |

### OutputFilterKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | None |
| 2 | Series filter (L) |
| 3 | Parallel filter (LC) |
| 4 | Series-Parallel (LCL) |
| 98 | Not applicable or not known |
| 99 | Other |

### OutputSignalKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | pulse |
| 1 | persistent |
| 2 | persistent-feedback |

### PFSignKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | IEC |
| 2 | EEI |

### PIDAlgorithmKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | P |
| 2 | I |
| 3 | D |
| 4 | PI |
| 5 | PD |
| 6 | ID |
| 7 | PID |

### POWSwitchingCapabilityKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | None |
| 2 | Close |
| 3 | Open |
| 4 | Close and Open |

### PVArrayControlModeKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Maximum power point tracking (MPPT) |
| 2 | Power limiter controller |
| 3 | DC current limit |
| 4 | Array voltage control |
| 98 | Not applicable or not known |
| 99 | Other |

### PVAssemblyKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Array |
| 2 | Sub-array |
| 3 | String |
| 4 | Module |
| 5 | Plant |
| 98 | Not applicable or not known |
| 99 | Other |

### PVConfigKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Flat plate |
| 2 | Concentrating |
| 98 | Not applicable or not known |
| 99 | Other |

### PVControlStateKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Not ready |
| 2 | Asleep |
| 3 | Awaking up |
| 4 | Awake |
| 5 | Shutdown / Sleep test |
| 6 | Under test |

### PVGroundingKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Positive ground |
| 2 | Negative ground |
| 98 | Not applicable or not known |
| 3 | Not grounded |
| 99 | Other |

### PVTrackingControlKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Stop |
| 2 | Start tracking |
| 3 | Start reference run |
| 4 | Go to manual mode |
| 5 | Go to stow position |
| 6 | Go to storm position |
| 7 | Go to snow position |
| 8 | Go to night position |
| 9 | Go to maintenance position |

### PVTrackingKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Fixed |
| 2 | Vertical |
| 3 | Inclined |
| 5 | Hor Ver |
| 4 | Horizontal |
| 6 | Hor Hor NS |
| 7 | Hor Hor ES |
| 98 | Not applicable or not known |
| 99 | Other |

### PVTrackingStatusKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Stopped |
| 2 | Automatic tracking in progress |
| 4 | Reference run completed |
| 5 | Manual mode |
| 3 | Reference run in progress |
| 6 | Going to position |
| 7 | In target position |
| 8 | In stow position |
| 9 | In storm position |
| 10 | In snow position |
| 11 | In night position |
| 12 | In maintenance position |
| 98 | Not applicable or not known |
| 99 | Other |

### PVTrackingTechnologyKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Sensory tracking |
| 2 | Astronomical tracking |
| 98 | Not applicable or not known |
| 99 | Other |

### ParallelCoilModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Master/Slave |
| 2 | Master/Slave with fixed slave position |
| 3 | Master/Slave with variable slave position |
| 4 | Parallel operation without communication |

### ParallelCtrlModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Master |
| 2 | Slave |
| 3 | Independent |

### ParallelTransfModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | No Mode predefined |
| 2 | Master |
| 3 | Follower |
| 4 | Power Factor |
| 5 | Negative Reactance |
| 6 | Circulating Current |
| 7 | Circulating Reactive Current (var balancing) |
| 8 | Circulating Reactive Current by equalizing power factor |

### PeriodKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | Hour |
| 1 | Day |
| 2 | Week |
| 3 | Month |
| 4 | Year |

### PermanentDroopKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Frequency-power |
| 2 | Speed-power |
| 3 | Frequency-opening |
| 4 | Speed-opening |
| 5 | Level-power |
| 6 | Level-opening |

### PhaseAngleReferenceKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | Va |
| 1 | Vb |
| 2 | Vc |
| 3 | Aa |
| 4 | Ab |
| 5 | Ac |
| 6 | Vab |
| 7 | Vbc |
| 8 | Vca |
| 9 | Vother |
| 10 | Aother |
| 11 | Synchrophasor |

### PhaseFaultDirectionKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | unknown |
| 1 | forward |
| 2 | backward |

### PhaseFeedKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Feeding from N to A |
| 2 | Feeding from N to B |
| 3 | Feeding from N to C |
| 4 | Feeding from A to B |
| 5 | Feeding from A to C |
| 6 | Feeding from B to A |
| 7 | Feeding from B to C |
| 8 | Feeding from C to A |
| 9 | Feeding from C to B |
| 98 | Not applicable or not known |
| 99 | Other |

### PhaseKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Single phase to neutral |
| 2 | Split phase |
| 3 | 2-phase |
| 4 | 3-phase delta |
| 5 | 3-phase wye / 4-wires |
| 6 | 3-phase wye / 5-wires |
| 9 | DC |
| 98 | Not applicable or not known |

### PhaseReferenceKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | A |
| 1 | B |
| 2 | C |
| 3 | Synchrophasor |

### PlcOpModeKind

Namespace: (Tr)IEC 61850-90-11:2019A2.

| Value | Literal |
|---|---|
| 1 | Cyclic |
| 2 | Trigger based |

### PolarizingQuantityKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | None |
| 2 | Zero Sequence Current |
| 3 | Zero Sequence Voltage |
| 4 | Negative Sequence Voltage |
| 5 | Phase to Phase Voltages |
| 6 | Phase to Ground Voltages |
| 7 | Positive sequence voltage |

### PortStKind

Namespace: (Tr)IEC 61850-90-4:2018A.

| Value | Literal |
|---|---|
| 1 | INITIALIZING |
| 2 | FAULTY |
| 3 | DISABLED |
| 4 | LISTENING |
| 5 | PRE_MASTER |
| 6 | MASTER |
| 7 | PASSIVE |
| 8 | UNCALIBRATED |
| 9 | SLAVE |
| 10 | OTHER_PROFILES |

### PositionChangeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Stop movement |
| 2 | Raise / Increase |
| 3 | Lower / Decrease |

### PowerDirectionalModKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | NonDirectional, Rectifier & Inverter |
| 2 | Forward, Rectifier only |
| 3 | Reverse, Inverter only |

### QuadrantRunningStateKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | P greater than zero, Q greater than zero |
| 2 | P less than zero, Q greater than zero |
| 3 | P less than zero, Q less than zero |
| 4 | P greater than zero, Q less than zero |
| 5 | P equals zero, Q greater than zero |
| 6 | P equals zero, Q less than zero |
| 7 | P greater than zero, Q equals zero |
| 8 | P less than zero, Q equals zero |
| 9 | P equals zero, Q equals zero |

### RFVFuncTypeKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | Closed type 1 |
| 2 | Closed type 2 |
| 3 | Closed type 3 |
| 4 | Closed type 4 |
| 5 | Open type 1 |
| 6 | Open type 2 |

### RangeKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | normal |
| 1 | high |
| 2 | low |
| 3 | high-high |
| 4 | low-low |

### ReactivePowerModKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Inactive |
| 2 | Q_V_operation |
| 3 | Q_Fixed |
| 4 | Q_Band |
| 5 | Phi_Fixed |
| 6 | FlickerCtl |

### ReactivePowerRefParamKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Reactive power in percent of WMax |
| 2 | Reactive power in percent of VArMax |
| 3 | Reactive power in percent of VArAvl |
| 98 | Not applicable or not known |

### RecordingModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Overwrite existing values |
| 2 | Stop when full or saturated |

### RectifierControlModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Current |
| 2 | Voltage |
| 3 | Active Power |

### RequestedStateKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Stop |
| 2 | Speed no load, not excited |
| 3 | Speed no load, excited |
| 4 | Generating |
| 5 | Generating condenser |
| 6 | Prepared for start in generating mode |
| 7 | Prepared for start in pump mode |
| 8 | Pump condenser by SFC |
| 9 | Pump condenser by back-to-back |
| 10 | Pump condenser by self-excitation |
| 11 | Pump by SFC |
| 12 | Pump by back-to-back |
| 13 | Pump by self-excitation |
| 14 | Emergency shut-down |
| 15 | Discharge |

### ResetCurveKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | None |
| 2 | Definite Time Delayed Reset |
| 3 | Inverse Reset |

### RestraintModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | None |
| 2 | Harmonic2 |
| 3 | Harmonic5 |
| 4 | Harmonic2and5 |
| 5 | WaveformAnalysis |
| 6 | WaveformAnalysisAndHarmonic2 |
| 7 | Other |
| 8 | WaveformAnalysisAndHarmonic5 |
| 9 | WaveformAnalysisAndHarmonic2AndHarmonic5 |

### RetripModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Off |
| 2 | Without Check |
| 3 | With Current Check |
| 4 | With Breaker Status Check |
| 5 | With Current and Breaker Status Check |
| 6 | Other Checks |

### RotatingMachineStateKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Stopped |
| 2 | Stopping |
| 3 | Started |
| 4 | Starting |
| 5 | Disabled |

### RotationalDirectionKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Clockwise |
| 2 | Counter-Clockwise |
| 3 | Unknown |

### RotorThermalStateKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Cold |
| 2 | Warm |
| 3 | Overload |

### RstpStateKind

Namespace: (Tr)IEC 61850-90-4:2018A.

| Value | Literal |
|---|---|
| 1 | disabled |
| 2 | blocking |
| 3 | listening |
| 4 | learning |
| 5 | forwarding |
| 6 | unknown |

### RubModKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Delta Power |
| 2 | Target Power |
| 3 | Power Limit |

### RubTypKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | Run-Up |
| 2 | Run-Back |

### SIUnitKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 1 | - |
| 2 | m |
| 3 | kg |
| 4 | s |
| 5 | A |
| 6 | K |
| 7 | mol |
| 8 | cd |
| 9 | deg |
| 10 | rad |
| 11 | sr |
| 21 | Gy |
| 22 | Bq |
| 23 | °C |
| 24 | Sv |
| 25 | F |
| 26 | C |
| 27 | S |
| 28 | H |
| 29 | V |
| 30 | ohm |
| 31 | J |
| 32 | N |
| 33 | Hz |
| 34 | lx |
| 35 | Lm |
| 36 | Wb |
| 37 | T |
| 38 | W |
| 39 | Pa |
| 41 | m² |
| 42 | m³ |
| 43 | m/s |
| 44 | m/s² |
| 45 | m³/s |
| 46 | m/m³ |
| 47 | M |
| 48 | kg/m³ |
| 49 | m²/s |
| 50 | W/m K |
| 51 | J/K |
| 52 | ppm |
| 53 | 1/s |
| 54 | rad/s |
| 55 | W/m² |
| 56 | J/m² |
| 57 | S/m |
| 58 | K/s |
| 59 | Pa/s |
| 60 | J/kg K |
| 61 | VA |
| 62 | Watts |
| 63 | VAr |
| 64 | phi |
| 65 | cos(phi) |
| 66 | Vs |
| 67 | V² |
| 68 | As |
| 69 | A² |
| 70 | A²t |
| 71 | VAh |
| 72 | Wh |
| 73 | VArh |
| 74 | V/Hz |
| 75 | Hz/s |
| 76 | char |
| 77 | char/s |
| 78 | kgm² |
| 79 | dB |
| 80 | J/Wh |
| 81 | W/s |
| 82 | l/s |
| 83 | dBm |
| 84 | h |
| 85 | min |
| 86 | Ohm/m |
| 87 | percent/s |
| 88 | A/V |
| 89 | A/Vs |

### SOFEnablingModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | SwitchCommand |
| 2 | BreakerClosed |
| 3 | VoltageAndCurrentLevel |

### SOFOperationModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | ExternalSignal |
| 2 | VoltageAndCurrent |
| 3 | ExternalSignal or VoltageAndCurrent |

### STotalCalcMethodKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Vector |
| 2 | Arithmetic |

### SamplingModeKind

Namespace: IEC 61850-7-2:2007B6.

| Value | Literal |
|---|---|
| 0 | SamplesPerPeriod |
| 1 | SamplesPerSecond |
| 2 | SecondsPerSample |

### SboClassKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | operate-once |
| 1 | operate-many |

### ScheduleEnablingErrorKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | None |
| 2 | Missing valid NumEntr |
| 3 | Missing valid SchdIntv |
| 4 | Missing valid schedule values |
| 5 | Inconsistent values CDC |
| 6 | Missing valid StrTm |
| 99 | Other |

### ScheduleStateKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Not ready |
| 2 | Start Time required |
| 3 | Ready |
| 4 | Running |

### SequenceEndResultKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | Sequence fully successful |
| 2 | Sequence partially successful |
| 3 | Sequence failed |

### SequenceKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | pos-neg-zero |
| 1 | dir-quad-zero |

### SequenceStateKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 2 | Sequence_Off |
| 3 | Sequence_Running |
| 4 | Sequence_Aborted |

### SequenceStatusKind

Namespace: (Tr)IEC61850-90-6:2018B.

| Value | Literal |
|---|---|
| 1 | Off |
| 2 | On but not ready |
| 3 | Ready but blocked |
| 4 | Ready and unblocked |
| 5 | In-progress |
| 6 | Complete without errors |
| 7 | Complete with errors |
| 8 | Aborted with errors |

### ServiceNameKind

Namespace: IEC 61850-7-2:2007B6.

| Value | Literal |
|---|---|
| 0 | Unknown |
| 1 | Associate |
| 2 | Abort |
| 3 | Release |
| 4 | GetServerDirectory |
| 5 | GetLogicalDeviceDirectory |
| 6 | GetAllDataValues |
| 7 | GetDataValues |
| 8 | SetDataValues |
| 9 | GetDataDirectory |
| 10 | GetDataDefinition |
| 11 | GetDataSetValues |
| 12 | SetDataSetValues |
| 13 | CreateDataSet |
| 14 | DeleteDataSet |
| 15 | GetDataSetDirectory |
| 16 | SelectActiveSG |
| 17 | SelectEditSG |
| 18 | SetEditSGValue |
| 19 | ConfirmEditSGValues |
| 20 | GetEditSGValue |
| 21 | GetSGCBValues |
| 22 | Report |
| 23 | GetBRCBValues |
| 24 | SetBRCBValues |
| 25 | GetURCBValues |
| 26 | SetURCBValues |
| 27 | GetLCBValues |
| 28 | SetLCBValues |
| 29 | QueryLogByTime |
| 30 | QueryLogAfter |
| 31 | GetLogStatusValues |
| 32 | SendGOOSEMessage |
| 33 | GetGoCBValues |
| 34 | SetGoCBValues |
| 35 | GetGoReference |
| 36 | GetGOOSEElementNumber |
| 37 | SendMSVMessage |
| 38 | GetMSVCBValues |
| 39 | SetMSVCBValues |
| 40 | SendUSVMessage |
| 41 | GetUSVCBValues |
| 42 | SetUSVCBValues |
| 43 | Select |
| 44 | SelectWithValue |
| 45 | Cancel |
| 46 | Operate |
| 47 | CommandTermination |
| 48 | TimeActivatedOperate |
| 49 | GetFile |
| 50 | SetFile |
| 51 | DeleteFile |
| 52 | GetFileAttributeValues |
| 53 | TimeSynchronization |
| 54 | InternalChange |
| 55 | GetLogicalNodeDirectory |
| 56 | GetMsvReference |
| 57 | GetMSVElementNumber |

### ServiceStatusKind

Namespace: IEC 61850-7-2:2007B6.

| Value | Literal |
|---|---|
| 0 | no-error |
| 1 | instance-not-available |
| 2 | instance-in-use |
| 3 | access-violation |
| 4 | access-not-allowed-in-current-state |
| 5 | parameter-value-inappropriate |
| 6 | parameter-value-inconsistent |
| 7 | class-not-supported |
| 8 | instance-locked-by-other-client |
| 9 | control-must-be-selected |
| 10 | type-conflict |
| 11 | failed-due-to-communications-constraint |
| 12 | failed-due-to-server-constraint |

### SetpointEndKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Ended normally |
| 2 | Ended with overshoot |
| 3 | Cancelled: measurement was deviating |
| 4 | Cancelled: loss of communication with dispatch centre |
| 5 | Cancelled: loss of communication with local area network |
| 6 | Cancelled: loss of communication with the local interface |
| 7 | Cancelled: timeout |
| 8 | Cancelled: voluntarily |
| 9 | Cancelled: noisy environments |
| 10 | Cancelled: material failure |
| 11 | Cancelled: new set-point request |
| 12 | Cancelled: improper environment (blockage) |
| 13 | Cancelled: stability time was reached |
| 14 | Cancelled: immobilisation time was reached |
| 15 | Cancelled: equipment was in the wrong mode |
| 16 | Unknown causes |

### SeverityKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | unknown |
| 1 | critical |
| 2 | major |
| 3 | minor |
| 4 | warning |

### StageControlKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Inactive |
| 2 | Stage1 |
| 3 | Stage2 |
| 4 | Stage3 |

### StartPriorityKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Priority 1 |
| 2 | Priority 2 |
| 3 | Priority 3 |
| 4 | Priority 4 |
| 5 | Priority 5 |

### StartingQueueStatusKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | First |
| 2 | Second |
| 3 | Third |
| 4 | Fourth |
| 5 | Fifth |

### StrWeekDayKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Monday |
| 2 | Tuesday |
| 3 | Wednesday |
| 4 | Thursday |
| 5 | Friday |
| 6 | Saturday |
| 7 | Sunday |

### SurgeTankConstructionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Simple |
| 2 | Restricted orifice |
| 3 | Gallery |
| 4 | Inclined |
| 5 | Differential |
| 99 | Other |

### SurgeTankSortKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Surge tank |
| 2 | Surge shaft |
| 3 | Air vessel |

### SwitchFunctionKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Load Break |
| 2 | Disconnector |
| 3 | Earthing Switch |
| 4 | High Speed Earthing Switch |

### SwitchingCapabilityKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | None |
| 2 | Open |
| 3 | Close |
| 4 | Open and Close |

### SynchOperationModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Automatic-synchronizing |
| 2 | Automatic-paralleling |
| 3 | Manual |
| 4 | Test |

### SystemOperationModeKind

Namespace: (Tr)IEC61850-90-3:2015B.

| Value | Literal |
|---|---|
| 1 | Standby |
| 2 | Normal |
| 3 | On Battery |
| 4 | Bypass |

### TagSortKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Out of service for maintenance reason |
| 2 | Holdout |
| 3 | Removed from grid |
| 4 | Not responding |
| 5 | Generic lockout/tagout |

### TagStateKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Out (of service) |
| 2 | Hold |
| 3 | Local |
| 4 | Out+Local |
| 5 | Hold+Local |

### TankFillKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | pressure only |
| 2 | level only |
| 3 | both pressure and level |

### ThermalEnergyMediumKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Water |
| 2 | Steam |
| 3 | Air |
| 98 | Not applicable or not known |
| 99 | Other |

### ThermalEnergyStorageKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | For heating with storage |
| 2 | For heating without storage |
| 3 | For cooling with storage |
| 4 | For cooling without storage |
| 98 | Not applicable or not known |
| 99 | Other |

### ThmMachineControlModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Speed control |
| 2 | Power output control |
| 3 | Pressure control |

### ThmMachineGeneratingModeCtlValueKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Grid operation control |
| 2 | Island operation control |
| 3 | Isolated operation control |

### ThmMachineGeneratingModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Grid operation |
| 2 | Island operation |
| 3 | Isolated operation |

### ThmMachineOperatingModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Automatic |
| 2 | Manual |

### ThmMachineOperationalStateKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Standstill |
| 3 | Rated speed disconnected |
| 4 | No load (spinning reserve) |
| 5 | Generating |
| 6 | Synchronous condenser operation |

### ThmMachineOperationalTransitionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Stop |
| 3 | Go to rated speed disconnected |
| 4 | Go to no load (spinning reserve) |
| 5 | Generating |
| 6 | Synchronous condenser operation |
| 10 | Emergency shut-down |
| 99 | No request |

### ThmUnitGeneratingModeCtlValueKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Grid operation control |
| 2 | Island operation control |
| 3 | Isolated operation control |

### ThmUnitGeneratingModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Grid operation |
| 2 | Island operation |
| 3 | Isolated operation |

### ThmUnitGeneratingServiceCtlValueKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | No service select control |
| 2 | Line charging service control |
| 3 | House load service control |

### ThmUnitGeneratingServiceKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | No service selected |
| 2 | Line charging |
| 3 | House load |

### ThmUnitOperatingModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Automatic |
| 2 | Manual |

### ThmUnitOperationalStateKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Standstill |
| 2 | Auxiliary systems in operation |
| 3 | Rated speed disconnected |
| 4 | No load (spinning reserve) |
| 5 | Generating |
| 6 | Synchronous condenser operation |
| 11 | Cranking |
| 12 | Purging |
| 13 | Rotor barring |

### ThmUnitOperationalTransitionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Stop |
| 2 | Set auxiliary systems in operation |
| 3 | Go to rated speed disconnected |
| 4 | Go to no load (spinning reserve) |
| 5 | Generating |
| 6 | Synchronous condenser operation |
| 11 | Cranking |
| 12 | Purging |
| 13 | Rotor barring |
| 10 | Emergency shut-down |
| 99 | No request |

### ThmUnitStartupModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Startup by SFC |
| 2 | Startup by air |
| 3 | Startup by motor |

### ThmUnitStateForConnectingKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Very hot |
| 2 | Hot level 1 |
| 3 | Hot level 2 |
| 4 | Hot level 3 |
| 5 | Hot level 4 |
| 6 | Warm level 1 |
| 7 | Warm level 2 |
| 8 | Warm level 3 |
| 9 | Warm level 4 |
| 10 | Warm level 5 |
| 11 | Cold level 1 |
| 12 | Cold level 2 |
| 13 | Cold level 3 |
| 14 | Cold level 4 |
| 15 | Very cold |
| 99 | Not specified |

### ThyristorBranchFunctionKind

Namespace: (Tr)IEC 61850-90-14:2020A3.

| Value | Literal |
|---|---|
| 1 | TCR |
| 2 | TSR |
| 3 | TSC |

### TpcAppModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Unused |
| 2 | Blocking |
| 3 | Permissive |
| 4 | Direct |
| 5 | Unblocking |
| 6 | Status |

### TransientPerformanceClassKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Unknown |
| 2 | P |
| 3 | PR |
| 4 | PX |
| 5 | PXR |
| 6 | TPX |
| 7 | TPY |
| 8 | TPZ |
| 9 | TPE |
| 10 | TPS |
| 11 | TPM |

### TriggerSourceKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Internal |
| 2 | External |
| 3 | Both |

### TripBehaviourKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Single Pole Tripping |
| 2 | Undefined |
| 3 | Three Pole Tripping |

### TripModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | 3 phase tripping |
| 2 | 1 or 3 phase tripping |
| 3 | specific |
| 4 | 1 phase tripping |

### TuningKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Not tuned |
| 2 | Tuned |
| 3 | Tuned but not compensated |
| 4 | Umax |
| 5 | Umax but not compensated |
| 6 | Umax but not compensated due to U continous limitation |

### TurbineConstructionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Francis |
| 2 | Propeller |
| 3 | Kaplan |
| 4 | Pelton |
| 5 | Reversible pump-turbine |

### UnbalanceDetectionKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Negative sequence |
| 2 | Zero sequence |
| 3 | Neg-pos sequence |
| 4 | Zero-pos sequence |
| 5 | Phase vector comparison |
| 6 | Others |

### UnblockModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Off |
| 2 | Permanent |
| 3 | Time window |

### UnitOperationModeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Generating mode |
| 2 | Synchronous condenser mode |
| 3 | Pumping mode (for pumped storage) |
| 4 | Launching mode (back-to-back starting of another unit) |
| 5 | Discharge mode (for hydro) |

### UnitOperationStatusKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Blocked from operation (disabled) |
| 2 | Stopped (needs control sequence to start) |
| 3 | Starting (start-up in progress) |
| 4 | Auxiliaries started |
| 5 | Generator running (speed no load, not excited) |
| 6 | Generator energised (speed no load, excited) |
| 7 | Synchronised, normal conditions |
| 8 | Stopping (shut-down in progress) |
| 9 | Creeping (for hydro) |
| 10 | Ready for start (at stand-still) |
| 11 | Discharging (for hydro) |
| 12 | Cranking (air, motor, SFC) (for thermal) |
| 13 | Purging (for thermal) |
| 14 | Rotor barring (turning gear) (for thermal) |
| 15 | Synchronizing |

### ValveConstructionKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Spherical valve |
| 2 | Butterfly valve |
| 3 | Howell-Bunger valve |

### ValvePositionChangeKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Stop |
| 2 | Open |
| 3 | Close |

### ValveUseKind

Namespace: IEC 61850-7-410:2024A4.

| Value | Literal |
|---|---|
| 1 | Penstock inlet valve |
| 2 | Turbine inlet valve |
| 3 | Turbine bypass valve |

### VlanTagKind

Namespace: (Tr)IEC 61850-90-4:2018A.

| Value | Literal |
|---|---|
| 1 | tagged |
| 2 | untagged |
| 3 | forbidden |

### VoltInterruptDetectionKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Voltage |
| 2 | Voltage and Current |
| 3 | Voltage and Normally Open breaker contact |
| 4 | Voltage and Normally Closed breaker contact |
| 5 | Voltage and Normally Open and Normally Closed breaker contacts |
| 6 | Normally Open breaker contact |
| 7 | Normally Closed breaker contact |
| 8 | Both Normally Open and Normally Closed breaker contacts |

### VoltageActivePowerRefParamKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 1 | Active power as absolute value |
| 2 | Active power as percent of maximum active power |
| 3 | Active power as percent of snapshot active power reference |
| 4 | Active power as percent of the available range active power |
| 5 | Active power as percent of the full range active power |

### VoltageRegulationKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | Regulated output: fixed voltage |
| 2 | Regulated output: variable voltage |
| 3 | Filtered output: load dependent |
| 4 | Unregulated and unfiltered |
| 98 | Not applicable or not known |
| 99 | Other |

### WaveformConditioningKind

Namespace: IEC 61850-7-420:2019A4.

| Value | Literal |
|---|---|
| 0 | Not applicable or Unknown |
| 1 | None |
| 2 | EMI filter |
| 3 | Line filter |
| 4 | EMI/Line filter |
| 5 | Unified power factor |
| 98 | Not applicable or not known |
| 99 | Other |

### WeakEndInfeedModeKind

Namespace: IEC 61850-7-4:2007B6.

| Value | Literal |
|---|---|
| 1 | Off |
| 2 | Operate |
| 3 | Echo |
| 4 | Echo and Operate |

### WeekdayKind

Namespace: IEC 61850-7-3:2007B6.

| Value | Literal |
|---|---|
| 0 | reserved |
| 1 | Monday |
| 2 | Tuesday |
| 3 | Wednesday |
| 4 | Thursday |
| 5 | Friday |
| 6 | Saturday |
| 7 | Sunday |

