<!--
Code generated by nsdctl generate docs; DO NOT EDIT.

Generator: nsdctl golden (output format 7)
Distribution: local-only; derived from IEC NSD files, do not commit or publish (see docs/licensing.md of github.com/otfabric/go-iec61850-model)
Namespaces:
  IEC 61850-7-2:2007B1 sha256:620a4eee00d660fe079f16ed2ca9e8b16b3e2079eadb17d3b36b925a9d5f6529
  IEC 61850-7-3:2007B1 sha256:1b0903644744d40719b31adf347c741d28a22d73861d25887b6fb044dab3d5ae
  IEC 61850-7-4:2007B1 sha256:87d432f6cd59959fb67f3722d83b76693787cf22c201ac24fb90d599d0f947de
  OTF TEST-EXT:2026A1 sha256:090d2de7d53f4111732c43a8f3bc8a29c918cff91612c094dec41a148a688f62
-->

# Common data classes

## BCR

Namespace: IEC 61850-7-3:2007B1.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| actVal | data attribute | INT64 | ST | M | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |
| units | data attribute | Unit | CF | O | - |
| pulsQty | data attribute | FLOAT32 | CF | M | - |

## CMV

Namespace: IEC 61850-7-3:2007B1.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| cVal | data attribute | Vector | MX | M | dchg |
| q | data attribute | Quality | MX | M | qchg |
| t | data attribute | Timestamp | MX | M | - |
| units | data attribute | Unit | CF | O | - |

## DEL

Namespace: IEC 61850-7-3:2007B1.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| phsAB | sub data object | CMV | - | O | - |
| phsBC | sub data object | CMV | - | O | - |
| phsCA | sub data object | CMV | - | O | - |
| d | data attribute | VisibleString255 | DC | O | - |

## ENS

Namespace: IEC 61850-7-3:2007B1.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| stVal | data attribute | (ENUMERATED, from data object) | ST | M | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |

## INS

Namespace: IEC 61850-7-3:2007B1.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| stVal | data attribute | INT32 | ST | M | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |

## LPL

Namespace: IEC 61850-7-3:2007B1.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| vendor | data attribute | VisibleString255 | DC | M | - |
| swRev | data attribute | VisibleString255 | DC | M | - |
| d | data attribute | VisibleString255 | DC | O | - |

## MV

Namespace: IEC 61850-7-3:2007B1.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| instMag | data attribute | AnalogueValue | MX | O | - |
| mag | data attribute | AnalogueValue | MX | M | dchg, dupd |
| q | data attribute | Quality | MX | M | qchg |
| t | data attribute | Timestamp | MX | M | - |
| units | data attribute | Unit | CF | O | dchg |
| d | data attribute | VisibleString255 | DC | O | - |

## SPS

Namespace: IEC 61850-7-3:2007B1.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| stVal | data attribute | BOOLEAN | ST | M | dchg |
| q | data attribute | Quality | ST | M | qchg |
| t | data attribute | Timestamp | ST | M | - |

## WYE

Namespace: IEC 61850-7-3:2007B1.

| Member | Kind | Type | FC | Presence | Options |
|---|---|---|---|---|---|
| phsA | sub data object | CMV | - | O | - |
| phsB | sub data object | CMV | - | O | - |
| phsC | sub data object | CMV | - | O | - |
| neut | sub data object | CMV | - | O | - |
| net | sub data object | CMV | - | O | - |
| d | data attribute | VisibleString255 | DC | O | - |

